<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Low-E Storm Windows Home Weatherization Measure | Home Energy Magazine Archive</title>
<meta name="description" content="One recent addition to the cost-effective efficiency measures available for home retrofits is low-e storm windows. These high-performing window attachments are ">
<meta property="article:published_time" content="2016-04-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Low-E Storm Windows Home Weatherization Measure","datePublished":"2016-04-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"One recent addition to the cost-effective efficiency measures available for home retrofits is low-e storm windows. These high-performing window attachments are "}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>Low-E Storm Windows Home Weatherization Measure</h1><div class="byline">Published 30.04.2016</div></div>
<div class="article-body"><p>One recent addition to the cost-effective efficiency measures available for home retrofits is low-e storm windows. These high-performing window attachments are up to 25% more efficient than single-pane or double-pane windows. Recent validation studies by DOE have now made it possible for utilities to add these low-e storm windows to their energy efficiency and weatherization programs.</p>
<p>The energy performance of storm windows has greatly improved over the last 20 years. Forget about the clunky old galvanized aluminum-framed storm windows that had to be removed and stored every spring and hauled out and reinstalled every fall. Modern storm windows have a variety of configurations, including sleek, custom-sized, openable units with coated frames in colors that match the house trim. Some exterior storm windows permanently attach to the existing window frame to block out summer heat and winter cold and drafts, while others are removable. These tight-fitting storm windows improve air sealing, while the extra layer of glass and air space increases insulation to reduce heating and cooling costs by as much as 25% over the home&rsquo;s original single-pane or double-pane windows (Petersen et al., 2015).</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/26717950166/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1466/26717950166_e41efc5926_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"160\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Pacific Northwest National Laboratory&rsquo;s Lab Homes are two identical homes located on the PNNL campus in Richland, Washington. The low-e storm windows were performance tested in the homes under conditions carefully controlled to replicate heating and cooling in a typical home.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/26717676576/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1602/26717676576_820b7b5b92_m.jpg\" alt=\"Untitled\" width=\"162\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Interior low-e panel, operable as a slider. (Credit: Larson Manufacturing)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/26470421570/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1565/26470421570_795ba23d18_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"162\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Exterior low-e storm window, operable as a single-hung with screen. (Credit: Larson Manufacturing)</span></p>
<h4>Conventional Storm Windows</h4>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/26649881762/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1639/26649881762_f8d8cfe415_m.jpg\" alt=\"Untitled\" width=\"175\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. Conventional storm windows improve efficiency by providing additional air-sealing and insulation. Low-e storm windows further improve performance by providing a spectrally selective coating that blocks most of the long-wave solar heat radiating from the sun while allowing light to come through.</span></p>
<h4>IECC Climate Zones</h4>
<p><a title=\"IECC Climate Zones\" href=\"https://www.flickr.com/photos/55393876@N07/26676673441/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1649/26676673441_73483f32b4_m.jpg\" alt=\"IECC Climate Zones\" width=\"240\" height=\"167\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2. DOE research confirmed that low-e storm windows are a cost-effective retrofit over single-pane windows in climate zones 3 through 8 and over double-pane metal-framed windows in climate zones 4 through 8. Climate zones shown in this map are taken from the International Energy Conservation Code. (Credit: International Code Council)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/26676673741/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1464/26676673741_7ea4817e0c_m.jpg\" alt=\"Untitled\" width=\"163\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Installation of an interior low-e panel in the PNNL Lab Homes. (Credit: PNNL)</span></p>
</div>
<p>The addition of low-e coatings is one of the recent improvements to storm windows. These coatings consist of silver metal applied during the glass-manufacturing process in a layer so microscopically thin (1/500 of a human hair) that the coating is transparent and virtually invisible. The coating reduces the emissivity of the glass&mdash;its ability to transmit heat&mdash;so heat from inside is reflected back into the home in the winter and heat from outside is reflected back outside in the summer (see Figure 1). DOE-sponsored studies found that the low-e coating can improve overall energy savings by 10&ndash;15% over standard storm windows without the low-e coating. Low-e storm windows cost about 10% more than clear-glass storm windows, but DOE research has confirmed that this additional expense is cost-effective in all climate zones and with all types of window (Culp and Cort, 2014). See Table 1.</p>
<p>In addition to saving energy, storm windows can reduce drafts, improve comfort, and reduce the transmission of outside noise. Storm windows can also protect delicate antique stained-glass or leaded-glass windows, or original single-pane windows, while preserving the historic appearance of the home.</p>
<p>While homeowners can appreciate all of these benefits, the biggest benefit may be the cost savings. Storm windows can be a less expensive way to improve a home&rsquo;s energy efficiency when a total window replacement isn&rsquo;t in the homeowner&rsquo;s budget. Although windows account for more than 30% of a typical home&rsquo;s heating losses, the high up-front cost of a total window replacement (at $200&ndash;500 per window or $8,000&ndash;15,000 for a typical home) prevents many homeowners and businesses from replacing their drafty, inefficient old windows. Storm windows can be a less expensive option, at $80&ndash;150 per storm window plus DIY installation, when a total window replacement isn&rsquo;t in the homeowner&rsquo;s budget.</p>
<p>In the late 1990s, researchers at DOE&rsquo;s Lawrence Berkeley National Laboratory (LBNL) identified a potentially <br />cost-effective solution: storm windows made with durable low-e coatings as a cost-effective solution that could help insulate and air seal existing windows. In the following years, with support from the DOE Building Technologies Office, low-e storm windows were further researched, further developed, and field-tested&mdash;with positive re-sults. (For a short history of the development of storm windows, and of DOE&rsquo;s market transformation activities as described below, see &ldquo;Low-E Storm Window Development Time Line.&rdquo;)</p>
<h4>Overcoming Market Barriers</h4>
<p>To help overcome the market barriers and further validate the energy savings data, DOE&rsquo;s Building America initiative funded additional research and market transformation efforts by the Pacific Northwest National Laboratory (PNNL). Between 2013 and 2015, PNNL and its project partners conducted studies in PNNL&rsquo;s Lab Homes, two side-by-side, identical manufactured homes located at PNNL&rsquo;s Richland, Washington, campus, where conditions could be closely controlled to replicate a normal home environment in both homes while the performance of one home&rsquo;s windows with low-e storm window attachments could be compared to the performance of the other home&rsquo;s windows without attachments. Results were reported in various studies conducted by PNNL (see Knox and Widder, 2014, and Petersen et al., 2015, for example). In addition to these performance validation studies, researchers at PNNL carried out a market assessment and education and outreach efforts for low-e storm windows through the Consortium for Energy Efficiency and the Home Performance Coalition, among other channels. PNNL produced several reports (Cort 2013b) and brochures (Cort 2013a) dealing with low-e storms. PNNL also produced <a href=\"http://https//basc.pnnl.gov/resource-guides\" target=\"_blank\">two information guides</a> for the Building America Solution Center (<em>Low-E Exterior Storm Windows</em> and <em>Low-E Interior Permanent Storm Windows</em>) and a video on low-e storm window installation.</p>
<p>PNNL&rsquo;s research results were reviewed by the Pacific Northwest Regional Technical Forum (RTF), which serves as the advisory board to the Pacific Northwest Electric Power Planning Council and the Bonneville Power Administration. In late July 2015, the RTF approved the results of PNNL&rsquo;s research (EERE, 2015). The RTF&rsquo;s approval is the first and essential step in integrating weatherization measures into energy-efficiency planning and utility programs in the Pacific Northwest. As a result of RTF approval, PNNL expects that low-e storm windows will be included as a cost-effective energy-saving measure in a growing number of weatherization and utility incentive programs nationwide. PNNL estimates that more than 90 million U.S. homes with single-pane or low-performing double-pane windows would benefit from this technology. Low-e storm windows are suitable not only for private homes but also for small commercial buildings, historic properties, and facilities that house residents, such as nursing homes, dormitories, and inpatient facilities.</p>
<p>To increase market acceptance of low-e storm windows and other high-efficiency window attachments, DOE helped found the Attachment Energy Rating Council (AERC) in 2015. AERC is an independent, public-interest, nonprofit organization whose mission is to rate, label, and certify the performance of window attachments. During the next two years, AERC will create a comprehensive rating, labeling, and certification program for window attachments that will provide accurate and credible information about the energy performance of window attachments to help consumers make informed decisions about these products.</p>
<p>&ldquo;Today&rsquo;s storm window not only offers a new, modern design, it brings a tremendous opportunity to cost-effectively improve performance in windows,&rdquo; says Tom Culp of Birch Point Consulting, a member of the PNNL team. &ldquo;Low-e storm windows today cost about a quarter of what full window replacement would cost but bring similar energy savings,&rdquo; Culp adds. &ldquo;They&rsquo;re operable, add comfort, and have a modern aesthetic.&rdquo;</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 500px;\">
<h4>Low-E Storm Window Development Time Line</h4>
<p>Here is a brief history of low-e storm windows:</p>
<ul>
<li><span class=\"inlineheading\">Late 1990s.</span> Researchers at DOE&rsquo;s Lawrence Berkeley National Laboratory propose adding low-e coatings to storm windows for cost-effective insulating and air sealing of existing windows.</li>
<li><span class=\"inlineheading\">2000&ndash;02.</span> DOE supports lab testing at LBNL&rsquo;s Mobile Window Thermal Test Facility.</li>
<li><span class=\"inlineheading\">2003&ndash;13.</span> DOE funds field testing in Chicago <span class=\"inlineheading\">(2003&ndash;06)</span>, Pennsylvania <span class=\"inlineheading\">(2009&ndash;11)</span>, and Atlanta and Philadelphia <span class=\"inlineheading\">(2011&ndash;13)</span>.</li>
<li><span class=\"inlineheading\">2009.</span> Low-e storm windows become commercially available.</li>
<li><span class=\"inlineheading\">2013&ndash;15. </span>DOE sponsors low-e storm window market transformation activities under its Building America program. Through Building America, DOE&rsquo;s Pacific Northwest National Laboratory (PNNL) has:</li>
<ul>
<li>Completed a market assessment, identifying barriers to market uptake and pathways to market transformation for low-e storm windows (Cort 2013b).</li>
<li>Conducted climate-based energy simulation analyses for representative climates throughout the United States.</li>
<li>Validated heating and cooling energy savings of low-e storm windows by performing controlled whole-home testing of both exterior and interior low-e storm windows at PNNL&rsquo;s Lab Homes in Richland, Washington.</li>
<li>Collaborated with the Federal Energy Management Program and the U.S. Department of Defense modeling support team to integrate low-e storm windows into building energy simulation programs, including the FEDS model used for energy auditing at military bases.</li>
<li>Developed outreach and education material related to low-e storm windows disseminated with the support of the Consortium for Energy Efficiency, the Home Performance Coalition, the Building America Solution Center, and <a href=\"http://www.Energy.gov\" target=\"_blank\">Energy.gov</a> administrators.</li>
<li>Worked with Pacific Northwest utilities and the Bonneville Power Administration through the Regional Technical Forum. Supported by PNNL&rsquo;s performance validation results, in <span class=\"inlineheading\">July 2015</span>, low-e storm windows were approved as a proven energy efficiency measure for use in all electric utility programs in the Pacific Northwest.</li>
<li>Served on the board of the newly developed AERC, which plans to develop ratings for storm windows.</li>
</ul>
</ul>
</div>
<h4>Payback Analysis</h4>
<p>PNNL assessed the cost-effectiveness of low-e storm windows using two software platforms (Culp and Cort 2014): the National Energy Audit Tool (NEAT) used by weatherization programs and the RESFEN software used to compare the annual energy performance of different window options in single-family homes. Exterior and interior low-e storm windows and panels installed in conjunction with three different primary window types were evaluated in 22 different cities across all eight International Energy Conservation Code climate zones (see Figure 2).</p>
<p>Both regular low-e glass and solar-control low-e glass, which decreases solar heat gain in addition to decreasing heat transfer through the glass, were included in the analyses. The NEAT analysis included 39 model homes and the RESFEN analysis included 2 model homes.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">See a video about <a href=\"http://www.youtube.com/watch?v=DeU6wn0psrU\" target=\"_blank\">storm window installation</a>.</p>
<p class=\"moreinfo\">For the <a href=\"https://basc.pnnl.gov/resource-guides\" target=\"_blank\">Building America Solutions Center guides</a> mentioned in this article, and for lots more useful information.</p>
<p class=\"moreinfo\">Cort, K.A. 2013a. <em><a href=\"https://basc.pnnl.gov/sites/default/files/resource/BuildingAmerica_Low-E_StormWindow_Brochure_051413.pdf\">Low-E Storm Windows &amp; Panels: A New Tool for Utility and Weatherization Programs</a>,</em> PNNL-SA-95392.</p>
<p class=\"moreinfo\">Cort, K.A. 2013b. <em><a href=\"http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22565.pdf\">Low-E Storm Windows: Market Assessment and Pathways to Market Transformation</a>,</em> PNNL-22565.</p>
<p class=\"moreinfo\">Culp, T.D., and K.A. Cort. 2014. <em><a href=\"http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22864rev2.pdf\">Database of Low-E Storm Window Energy Performance across U.S. Climate Zones</a>,</em> PNNL-22864, Rev. 2, Pacific Northwest National Laboratory.</p>
<p class=\"moreinfo\">DOE EERE. 2015. <em><a href=\"http://http//energy.gov/eere/success-stories/articles/performance-validation-low-e-storm-windows-paves-way-market-acceptance\" target=\"_blank\">Performance Validation of Low-E Storm Windows Paves Way for Market Acceptance</a>.</em> U.S. DOE Office of Energy Efficiency and Renewable Energy.</p>
<p class=\"moreinfo\">Knox, J.R., and S.H. Widder. 2014. <em><a href=\"http://http//labhomes.pnnl.gov/documents/PNNL_23355_Lab_Homes_Low-e_Storms.pdf\">Evaluation of Low-E Storm Windows in the PNNL Lab Homes</a>,</em> PNNL-23355.</p>
<p class=\"moreinfo\">Petersen, J.M, G.P. Sullivan, K.A. Cort, M.B. Merzouk, and J.M. Weber. 2015.<em> <a href=\"http://http//labhomes.pnnl.gov/documents/PNNL-24827_Evaluation_of_Interior_Low-E_Storm_Windows_PNNL_Lab_Homes.pdf\">Evaluation of Interior Low-E Storm Windows in the PNNL Lab Homes</a>.</em></p>
</div>
<p>PNNL found that low-e storm windows were cost-effective when installed over single-pane windows in climate zones 3 through 8, and over double-pane, metal-framed windows in climate zones 4 through 8. The savings-investment ratio ranged from 1.2 to 3.2 across the different locations analyzed. The average source energy savings ranged from 24% to 36% with a simple payback period of 4.7 to 12.9 years across climate zones 4 through 8. The use of solar-control low-e storm windows, which have a lower solar heat gain coefficient, is recommended in climate zone 3, and may also be considered in warmer parts of zone 4 where cooling degree-days exceed heating degree-days. The use of regular low-e storm windows is recommended in zones 4 through 8.</p>
<p>PNNL also found that low-e storm windows qualified as cost-effective weatherization measures (based on a savings-investment ratio greater than 1) and would therefore be recommended for installation over double-pane wood or vinyl-framed windows in climate zones 6 through 8 and in eastern parts of zone 5 where heating-fuel costs are higher. The savings-<br />investment ratio ranged from 1.1 to 1.9 across the different locations analyzed. The average source energy savings ranged from 16% to 19% with a simple payback period of 11 to 14 years. In comparison, the payback for full window replacement with new windows is about 25 years.</p>
<p>PNNL also examined how different attachment methods affect payback. The paybacks given above assume that there is no metal-to-metal contact; that is, that the exterior storm windows are attached to a wood frame or wood blocking. However, if the metal storm windows attach directly to metal framing, potential energy savings will decrease by about one-third, and the payback period will increase by three to five years. Therefore, PNNL recommends that installers provide thermally broken mounting with no metal-to-metal contact wherever possible.</p>
<p>In addition, payback times are reduced if the cost savings attributable to the reduction in air infiltration from the storm windows is also included.</p>
<p>The addition of low-e storm windows&mdash;that are up to 25% more efficient than single-pane or even double-pane windows&mdash;to the energy efficiency tool kits of utility and weatherization programs provides a relatively simple cost-effective measure that saves consumers energy and makes homes more comfortable to live in.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Theresa Gilbride</strong> <em>is a researcher with the Pacific Northwest National Laboratory, where she supports the DOE Building America and Zero Energy Ready Home programs.</em><br /> <br /> <strong>Katherine Cort</strong> <em>is an economist with the Pacific Northwest National Laboratory and the team lead for the DOE Building America window attachment program.</em> <br /> <br /> <em>The authors wish to acknowledge their partners who helped make low-e storm windows for weatherized homes a reality: Birch Point Consulting; Bonneville Power Administration; Efficiency Solutions; Larson Manufacturing Company; Lawrence Berkeley National Laboratory; Northwest Energy Efficiency Alliance; Pacific Northwest National Laboratory; QUANTA Technologies, Incorporated; and the Regional Technical Forum (Pacific Northwest).</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>