<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Maryland\&#x27;s Union Mill Makes a High-Performance Comeback | Home Energy Magazine Archive</title>
<meta name="description" content="In the 1880s, Baltimore&amp;rsquo;s hulking mill complexes sprang up along the Jones Falls stream, forming the industrial center of a bustling city until the early ">
<meta property="article:published_time" content="2013-12-29">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Maryland\&#x27;s Union Mill Makes a High-Performance Comeback","datePublished":"2013-12-29","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"In the 1880s, Baltimore&amp;rsquo;s hulking mill complexes sprang up along the Jones Falls stream, forming the industrial center of a bustling city until the early "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Maryland\&#x27;s Union Mill Makes a High-Performance Comeback</h1><div class="byline">Published 29.12.2013</div></div>
<div class="article-body"><p>In the 1880s, Baltimore&rsquo;s hulking mill complexes sprang up along the Jones Falls stream, forming the industrial center of a bustling city until the early 1900s. Union Mill turned out cotton duck (commonly referred to as canvas), its 86,000 ft<sup>2</sup> stone structure housing one of the largest such operations in the world. Now listed on the National Register of Historic Places, the mills are being repurposed, and their massive scale and thick masonry walls present both opportunities and challenges for today&rsquo;s rigorous energy performance standards.</p>
<p>Vacant for several years, Union Mill reopened in 2011 after a $20 million mixed-use renovation that welcomes the city&rsquo;s schoolteachers with 56 discounted apartments. It also includes 30,000 square feet of office space offered to local nonprofit education, health, and human services organizations, and a 1,500 ft2 caf&eacute; in the former boiler house building.</p>
<div class="rightImage" style="width: 240px;">
<p><a href="http://www.flickr.com/photos/55393876@N07/11641219385/" target="_blank"><img src="http://farm4.staticflickr.com/3694/11641219385_cff9c160c0_m.jpg" alt="" width="160" height="240" /></a><br /><span class="caption"> Built in 1866, historic Union Mill has been restored into a vibrant mixed-use complex of apartments and office space.</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/11641997186/in/photostream/" target="_blank"><img src="http://farm4.staticflickr.com/3714/11641997186_b726a323ac_m.jpg" alt="" width="240" height="162" /></a><br /><span class="caption"> (Alan Gilbert Photography)</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/11641604744/in/photostream/" target="_blank"><img src="http://farm8.staticflickr.com/7421/11641604744_3980a0ff11_m.jpg" alt="" width="240" height="160" /></a><br /><span class="caption"> Union Mill, which was vacant for several years, reopened in 2011 after a $20 million mixed-use renovation. (Mitsubishi Electric US Cooling &amp; Heating Division)</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/11641604134/in/photostream/" target="_blank"><img src="http://farm4.staticflickr.com/3794/11641603644_5d697f11d1_m.jpg" alt="" width="240" height="180" /></a><br /><span class="caption"> Union Mill welcomes the city&rsquo;s schoolteachers with 56 discounted apartments. (Mitsubishi Electric US)</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/11641603644/in/photostream/" target="_blank"><img src="http://farm4.staticflickr.com/3758/11641604134_4661041041_m.jpg" alt="" width="159" height="240" /></a><br /><span class="caption"> Mitsubishi Electric ducted systems provide this residential unit with individual zone control. The indoor units are concealed behind a traditional soffit. (Mitsubishi Electric US Cooling &amp; Heating Division)</span></p>
</div>
<p>Seawall Development Company was behind the renovation, with its mission to transform defunct buildings in historic neighborhoods into modern, low-cost rental spaces for nonprofits and individuals working to improve Baltimore&rsquo;s public schools. &ldquo;The Baltimore school system recruits 700 to 1,000 new teachers each year,&rdquo; says Evan Morville, a partner at Seawall, Baltimore. &ldquo;We want to roll out the red carpet and provide them with affordable, smart housing close to the inner city.&rdquo; To that end, the building also features shared amenities such as workout rooms with showers and teacher resource rooms for late-night lesson planning.</p>
<h4>Remarkable Rebates</h4>
<p>A key to tenant affordability, of course, is low operating costs, which Seawall takes seriously. The stately U-shaped Union Mill, built in 1866, was the first structure to be certified under Baltimore City Green Building Standards, established in 2010 for new or extensively remodeled commercial and multifamily buildings over 10,000 square feet. Aiming for LEED Silver equivalency, the project&rsquo;s baseline modeling methodology was consistent with LEED and ASHRAE 90.1 protocols, and the proposed energy efficiencies resulted in a whopping $164,258 cash rebate from Baltimore Gas &amp; Electric&rsquo;s Smart Energy Savers program.</p>
<p>The rebate amount surprised even veteran energy engineer Mike Babcock, cofounder and managing partner of Sustainable Building Partners in Fairfax, Virginia. &ldquo;A utility incentive of this size is extremely rare in our business,&rdquo; he says. &ldquo;What it all boils down to is this: Through our comprehensive whole-building hourly energy simulation model that compares standard packaged central units to the Mitsubishi Electric VRF zoning system, we were able to project for Baltimore Gas &amp; Electric an overall savings of 450,000 kWh annually.&rdquo;</p>
<p>The energy savings were driven by the synergies between the building&rsquo;s HVAC system, high-performance makeup air (outdoor air circulated into the building to replace air loss), energy recovery ventilation, double-pane low-e windows and the thermal mass provided by the building&rsquo;s stone walls, which are more than 2 feet thick. Further energy retrofits, such as insulating the stone walls, were not permitted by state and federal historic agencies, which provided tax credits for the project.</p>
<p>Sustainable Building Partners used DOE-2 energy simulation software&mdash;freeware from eQUEST&mdash;to model the Baltimore City Green Building Standards. &ldquo;The utility vetted our analysis, so we got preapproval for the rebate before purchasing the HVAC equipment,&rdquo; Babcock says. Upon project completion, &ldquo;when they verify that everything was put in place, they give you the rebate.&rdquo;</p>
<h4>Choosing an HVAC System</h4>
<p>In choosing a heating-and-cooling system, the project team, which consisted of architects, engineers, and contractors with extensive experience in sustainable development, entertained several options. The building&rsquo;s pitched roofs would not support boilers, chillers, or condenser units. And the conventional choice&mdash;a split system with a heat pump and A/C unit packaged together&mdash;was off the table for aesthetic and acoustical reasons. The specifications would have called for 160 individual units, which are impossible to hide. And with so many points of entry through the stone walls, installation would have been cost prohibitive.</p>
<p>&ldquo;We didn&rsquo;t want to disrupt the historic nature of the mill,&rdquo; Morville says. &ldquo;And all the units would be underneath the apartment windows. We couldn&rsquo;t have the living spaces affected by noise.&rdquo; The team decided on the R2-Series Variable Refrigerant Flow (VRF) zoning system from Mitsubishi Electric US Cooling &amp; Heating Division. During inspections of other projects where the VRF zoning units were installed, Morville noted their quiet operation. &ldquo;We weren&rsquo;t scientific about measuring decibels but took a commonsense approach to what was tolerable,&rdquo; he says.</p>
<h4>Energy Savings</h4>
<p>In addition to the mechanicals&rsquo; unique ability to be maneuvered around a massive building, the VRF zoning system made sense for several reasons. One was its high-performance operating system, featuring 100% inverter-driven compressors, high-efficiency indoor units, and integrated energy recovery. The system&rsquo;s design allowed for fewer and larger outdoor condensers. And unlike a split system, the VRF zoning system does not require costly electric-resistance auxiliary heating, which typically kicks in when temperatures reach 25&deg;F. &ldquo;This equipment is in heat pump mode all the time, so we&rsquo;ll see lower heating bills,&rdquo; Babcock says. &ldquo;To the best of my knowledge, this operation [varying the heat pump&rsquo;s speed to provide only the precise amount of cooling or heating needed] is unique in the HVAC industry.&rdquo; The indoor units also come in different configurations, offering flexibility for installation in a variety of zones.</p>
<p>The VRF zoning system&rsquo;s narrow ductwork was a good fit for the mill retrofit, Babcock says, because they were dealing with set ceiling heights and had little room to add extensive chases. The ventilation ducts in the building can be smaller in diameter because only the required amount of fresh air is delivered to the space, where it is then combined with air that is being recirculated at the zone. This is different from a rooftop unit, which combines the recirculated air and ventilation air at the unit, and uses large ducts to distribute the mixed air to several zones.</p>
<p>Here&rsquo;s how it works: The outdoor condenser requires only one small wall penetration to connect two bundled refrigerant lines to the branch circuit controller, which regulates the coolant. From there, two pipes carry refrigerant to each indoor unit. One branch circuit controller can serve up to 16 zones. In the case of Union Mill, the branch circuit serves 8 apartments, while 7 outdoor units serve the project&rsquo;s 56 apartments, and 16 more units are used to heat and cool the common areas. The roughly 2-foot x 3-foot air-handling units sit on a shelf above the water heater in a utility closet in the apartments; they&rsquo;re ceiling mounted on the commercial side.</p>
<p>&ldquo;There is an element of free energy exchange between residences when one wants more cooling than another,&rdquo; Babcock says. &ldquo;Each apartment gets only the refrigerant it needs, and the fan speeds up or slows down to maintain temperature efficiently.&rdquo;</p>
<p>The HVAC team also liked the fact that the R2-Series simultaneously cools and heats different zones within the mill complex. With this energy-conserving function, heat energy is collected from the areas on cooling mode and then transferred to the zones that require warm air. &ldquo;This system gives us the best option for being able to accommodate the cooling and heating requirements within larger spaces,&rdquo; Morville says. &ldquo;An 8,000 ft2 commercial space on the west side will need more cooling in the afternoon than a smaller office on the east side.&rdquo;</p>
<p>A Mitsubishi Electric Lossnay energy recovery ventilator is integrated into the VRF zoning system&rsquo;s controls on the residential side, providing fresh air and heat recovery. One feature of the ERV is that it not only reduces the temperature of the air (sensible heat transfer) that passes through it, but it also removes moisture (latent heat transfer), which keeps the air dry and comfortable. &ldquo;We turn on the VRF zoning indoor units only ten to fifteen days per year,&rdquo; Morville says. &ldquo;We find that the ERV can satisfy the needs of the commercial spaces and common areas during the summer by itself with the heating and cooling unit set to fan mode. On those rare days that the temperature reaches at least 95 degrees, we will turn the VRF zoning systems to cooling mode.&rdquo;</p>
<h4>TG-2000 Tenant Billing Software</h4>
<p>Seawall uses TG-2000 tenant billing software from Mitsubishi Electric to apportion HVAC costs. TG-2000 monitors the allocation of refrigerant flow (in kWh) to each tenant as a percentage of the total refrigerant in the system. At the end of each month, TG-2000 reports the respective kWh used for cooling and heating by each tenant. Since plug loads and hot water cannot be measured separately, the kWh used for plug loads and hot water are added to the HVAC usage.</p>
<p>In the two years since occupancy, a metering system on each apartment has confirmed the project team&rsquo;s low-energy-use projections. Utility bills for the one- and two-bedroom units, which range in size from 600 square feet to 900 square feet and have 14-foot ceilings, are averaging $50 a month. Roughly 20% of that cost is for cooling and heating, Morville says. A recent summertime monthly average, for example, clocked in at $40.57, with $32.57 for the plug load, including the water heater, and $8 for heating and cooling.</p>
<p>Commercial metering, in fact, was a requirement of Seawall&rsquo;s eligibility for the city&rsquo;s rebate program. &ldquo;One of the things we recognized was the rate difference between residential and commercial in the cost of electricity,&rdquo; Morville says. &ldquo;To accommodate that, the residential side&rsquo;s electricity usage is submetered through Studebaker Submetering&rdquo; in Alexandria, Virginia. &ldquo;We get a printout each month of the exact HVAC usage for each outdoor compressor and for each apartment. The third-party company combines the heating and cooling with the electricity cost and creates the bill.&rdquo;</p>
<p>Along with the TG-2000 software, a user-friendly touch screen mapping of the condenser locations allows Seawall to monitor and control them remotely. &ldquo;If someone calls on a weekend and says, &lsquo;We want to work today,&rsquo; we can turn on the heat or A/C in their space,&rdquo; Morville says. The technology also reduces service calls. &ldquo;We&rsquo;re able to confirm reports that the heat is not working, and troubleshoot a bit before we have to go out and evaluate everything.&rdquo;</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">Get more information on <a href="http://www.mehvac-blog.com" target="_blank">VRF zoning systems and the latest industry news</a>.</p>
<p class="moreinfo">See more examples of <a href="http://www.mehvaccasestudies.com" target="_blank">VRF zoning systems in commercial applications</a>.</p>
</div>
<p>These efficiencies are at the heart of a rehab that returned Union Mill to its former role as an urban landmark&mdash;not just physically but also economically and socially&mdash;and helped to deliver one of the largest utility rebates the owner has ever known. &ldquo;The building itself embodies what sustainability is all about,&rdquo; Babcock says, &ldquo;repurposing an unused facility for new teachers and incubator businesses, done in an energy-efficient manner that results in an affordable monthly bill.&rdquo;</p>
<p class="authorbox faintLightBlueBG"><strong>Pamela Androff, PE, LEED AP</strong><em>, is product manager of commercial and product planning at Mitsubishi Electric US Cooling &amp; Heating Division.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>