<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Measured Performance of Ducted and Space-Coupled Heat Pump Water Heaters in a Cooling-Dominated Climate | Home Energy Magazine Archive</title>
<meta name="description" content="The Building America Partnership for Improved Residential Construction, led by the Florida Solar Energy Center, investigated the effect of ducted and interior-l">
<meta property="article:published_time" content="2017-02-13">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Measured Performance of Ducted and Space-Coupled Heat Pump Water Heaters in a Cooling-Dominated Climate","datePublished":"2017-02-13","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The Building America Partnership for Improved Residential Construction, led by the Florida Solar Energy Center, investigated the effect of ducted and interior-l"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2017</div><h1>Measured Performance of Ducted and Space-Coupled Heat Pump Water Heaters in a Cooling-Dominated Climate</h1><div class="byline">Published 13.02.2017</div></div>
<div class="article-body"><p>The Building America Partnership for Improved Residential Construction, led by the Florida Solar Energy Center, investigated the effect of ducted and interior-located heat pump water heaters (HPWHs) on space-conditioning energy use and water-heating energy use in a study conducted in Brevard County, Florida during 2013-2015. A growing volume of research shows that HPWHs have the potential to save significantly more site and source energy than other electric-storage water-heating options, but little research has been done to meter potential positive / negative impact on space conditioning energy.</p>
<p>In an earlier study that began in 2012, we replaced electric-resistance storage water heaters with HPWHs in eight central Florida homes. Comparison of one-year pre- and postretrofit hot-water energy use showed 68.5% (5.3 kWh per day) submetered savings. Not only do HPWHs heat water efficiently, but they create cool air as a byproduct, which could be used to supplement space cooling. However, common practice in Florida is to locate water heaters in attached garages.</p>
<p>FSEC researchers conducted field evaluation to investigate the effect of coupling a HPWH to the conditioned space, to take advantage of the cool air byproduct. Eight occupied homes were retrofitted with an HPWH coupled to the conditioned space. Two configurations were evaluated. In three homes, the HPWH was located inside the conditioned space. In five homes, the HPWH was located in the garage with ductwork to and from the conditioned space. Some HPWH manufacturers provide guidance and ductwork kits for this purpose. Measured space-cooling energy savings averaged 8% (1.1 kWh per day). Space-heating energy use increased, with considerable variation among sites. The cost of coupling the garage-located HPWH to the conditioned space was $620. Average cooling savings for ducted sites was $49 per year, for a 12.6-year simple payback. However, the space-heating energy penalty cut savings by one-third. This penalty could be largely eliminated in winter with a damper system to divert cold exhaust air from the conditioned space.</p>
<h4>Field Experiments</h4>
<p>All the HPWHs were installed and/or ducted between July and October 2014, and left in their default hybrid operation modes. For most sites, data for the period July 2013&ndash;July 2015 were analyzed in order to include both heating and cooling seasons, pre-and post-retrofit. For sites 1, 13, and 51, the preretrofit period was shorter, because other HVAC installation measures could potentially have confounded the data, and because there were limited preretrofit data for space-heating analysis.</p>
<p>To identify heating and cooling days, we determined heating and cooling balance point temperatures for each site by plotting daily average space-conditioning energy use versus daily average outdoor temperature. Regression analysis was then performed to determine space-conditioning energy savings. We used the difference between average daily indoor and outdoor temperature in the cooling regressions, as it normalized differences in average indoor temperature between pre- and postretrofit periods, which exceeded 1&deg;F in some houses. Another reason the temperature difference was used is because operation of the ducted HPWH could alter the interior temperature profile. Cooling results are shown in Table 1, with median savings of 1.1 kWh per day (8.2%).</p>
<h4>Table 1. Cooling Analysis Results for Space-Coupled Heat Pump Water Heater Retrofits</h4>
<p><a title="Table 1. Cooling Analysis Results for Space-Coupled Heat Pump Water Heater Retrofits" href="https://www.flickr.com/photos/55393876@N07/32506210400/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/3/2078/32506210400_83ac2c3c85.jpg" alt="Table 1. Cooling Analysis Results for Space-Coupled Heat Pump Water Heater Retrofits" width="500" height="255" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" type="mce-no/type" charset="utf-8"></script>
</p>
<p>Figure 1 shows the postretrofit composite average day&rsquo;s water-heating power for the four sites with the greatest cooling energy savings. Sites 9, 13, and 26 display both a morning and an evening (bimodal) hot-water energy use peak, with the evening peak dominating for sites 13 and 26. Site 1 peaks in the middle of the day, with some evening operation. It is possible that late-day HPWH operation occurring at these sites provides beneficial cooling as the house recovers from the load imposed during the hottest part of the day, when cooling is needed most.</p>
<h4>Postretrofit Water Heating Power</h4>
<p><a title="Postretrofit Water Heating Power" href="https://www.flickr.com/photos/55393876@N07/32506211000/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/3/2190/32506211000_6296b0bfe6.jpg" alt="Postretrofit Water Heating Power" width="500" height="303" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" type="mce-no/type" charset="utf-8"></script>
<br /><span class="caption">Figure 1. Postretrofit composite average day&rsquo;s total water-heating power for sites 1, 9, 13, and 26.</span></p>
<p>In Table 1, sites 5, 50, 51, and 56 show lower cooling savings. Regression lines for these sites show savings at low Delta T, but converge at Delta Ts between 2&deg;F and 4&deg;F. Examining hourly water-heating power for these sites (not shown) reveals that sites 5, 50, and 51 exhibit peak HPWH power consumption in the early morning hours, with little daytime and evening operation. It is likely that during the morning, when outdoor temperatures are cooler and less demand is placed on the cooling system, extra cooling provided by a coupled HPWH is less beneficial. This is because the HPWH exhaust depresses space temperature below the thermostat set point, but without energy savings.</p>
<h4>Table 2. Space-Heating Analysis Results for Space-Coupled Heat Pump Water Heater Retrofits</h4>
<p><a title="Table 2. Space-Heating Analysis Results for Space-Coupled Heat Pump Water Heater Retrofits" href="https://www.flickr.com/photos/55393876@N07/32506209870/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/1/297/32506209870_10de6ecb5f.jpg" alt="Table 2. Space-Heating Analysis Results for Space-Coupled Heat Pump Water Heater Retrofits" width="500" height="288" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" type="mce-no/type" charset="utf-8"></script>
</p>
<p>Space-heating regressions were conducted using outdoor temperature, rather than Delta T. The results are shown in Table 2. The need for space heating in Florida is sporadic, and changing occupant preferences and tolerances result in highly variable indoor temperatures. As expected, coupling the HPWH to the conditioned space increases space-heating energy. The median increase in space-heating energy was 0.8 kWh per day (8.9%), with large increases in space-heating energy obtained for sites 5 and 9.</p>
<div class="rightImage" style="width: 240px;">
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/32043892854/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/4/3674/32043892854_346b23f584_m.jpg" alt="Untitled" width="198" height="240" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" type="mce-no/type" charset="utf-8"></script>
<br /><span class="caption">Ducting arrangement at site 5 allowing cold exhaust air to be diverted from the conditioned living environment if the house became too cold during the winter.</span></p>
</div>
<p>As expected, coupling an HPWH to the conditioned space has a negative effect on space heating. However, the seasonal magnitude of the heating increase is rather small, as heating needs in central Florida are modest. Nonetheless, one way to counter this effect for a ducted HPWH is to install a damper system allowing cold HPWH exhaust air to be diverted from the conditioned space. Many of the ducted installations described in this article were installed with such a damper system, allowing the homeowner to act if the HPWH exhaust air made the room uncomfortably cold, but our findings indicate that none of the homeowners used the system.</p>
<p>Note that without a corresponding damper on the HPWH intake allowing air to be drawn from outside the conditioned space, some space depressurization could occur during HPWH operation if the HPWH exhaust is diverted away from the living space. The effects of this space depressurization on space-conditioning energy use are unknown.</p>
<p>We also investigated the effect of coupled HPWH retrofits on domestic hot water (DHW) energy use, again using data for the period July 2013&ndash;July 2015. As seen in Table 3, the six sites receiving coupled HPWHs as replacements for electric-resistance tanks had a median savings of 53.3% in DHW energy.</p>
<h4>Table 3. Heat Pump Water Heater Electrical Energy Savings</h4>
<p><a title="Table 3. Heat Pump Water Heater Electrical Energy Savings" href="https://www.flickr.com/photos/55393876@N07/32506209590/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/4/3685/32506209590_00ddfd0bdb.jpg" alt="Table 3. Heat Pump Water Heater Electrical Energy Savings" width="500" height="400" /></a></p>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<p>Two sites (26 and 51) had a HPWH for more than one year before being ducted, and as expected these sites showed slight increases in DHW energy use after the HPWHs were coupled to the conditioned space (0.4 kWh per day). This study estimates that the coupling reduced potential DHW energy savings from a garage-located HPWH by 10.6% (0.4/3.6 kWh per day, where 3.6 = 3.2 kWh per day saving for electric-resistance replacements + 0.4 kWh per day loss for existing ductwork). In Florida, using garage air as a heat source is beneficial for HPWH water-heating operation because garage temperatures are high for much of the year. Changing to a room temperature heat source can be expected to reduce water-heating efficiency. Also, airflow restrictions introduced by the ductwork result in lower efficiency.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">Download the <a href="http://www.fsec.ucf.edu/en/publications/pdf/fsec-rr-644-16.pdf" target="_blank">full report</a>, upon which this summary is based, including results of corresponding lab experiments and references.</p>
</div>
<h4>Conclusions</h4>
<p>This field study estimates that coupling a HPWH with the conditioned space increases HPWH energy use by 16% (0.4 kWh per day); and that replacing a garage-located electric-resistance tank with a coupled HPWH would generate 10.6% less in DHW savings than replacing the electric-resistance tank with an uncoupled HPWH. Cost to install the ducting as described in this article, inclusive of materials and labor, was $620 per site. At this cost, the coupling would not be cost-effective because net savings would be only $33/year ($49/year cooling savings minus $16/year heating penalty). The simple payback period of 18 years exceeds the expected life of the equipment. Cost effectiveness improves if a damper system diverting cold exhaust air from the conditioned space during winter reduced the energy used for space heating. There is, however, a small net benefit to installing an HPWH in a location inside the conditioned space, where ductwork would not be needed.</p>
<p class="authorbox faintLightBlueBG"><strong>Eric Martin</strong> <em>and</em> <strong>Karen Sutherland</strong><em>, are research scientists at the Florida Solar Energy Center (FSEC).</em> <strong>Danny Parker</strong> <em>and</em> <strong>Carlos Colon</strong> <em>also research scientists at FSEC, contributed to this article.</em><br /> <br /> <strong>Acknowledgements</strong><br /> <em>This article summarizes collaborative research between Florida Power &amp; Light and DOE&rsquo;s Building America program. Support of both institutions is gratefully acknowledged.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>