<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Measured Results in Redding, California | Home Energy Magazine Archive</title>
<meta name="description" content="The following is an excerpted chapter of the book, Measured Home Performance&amp;mdash;A Guide to Best Practices for Home Energy Retrofits in California, by Rick Ch">
<meta property="article:published_time" content="2013-04-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Measured Results in Redding, California","datePublished":"2013-04-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The following is an excerpted chapter of the book, Measured Home Performance&amp;mdash;A Guide to Best Practices for Home Energy Retrofits in California, by Rick Ch"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Measured Results in Redding, California</h1><div class="byline">Published 30.04.2013</div></div>
<div class="article-body"><p>The following is an excerpted chapter of the book, <a href=\"http://www.amazon.com/Measured-Home-Performance-Practices-California/dp/1582229945/ref=sr_1_1?ie=UTF8&amp;qid=1354303631&amp;sr=8-1&amp;keywords=measured+home+performance\" target=\"_blank\"><em>Measured Home Performance&mdash;A Guide to Best Practices for Home Energy Retrofits in California</em></a>, by Rick Chitwood and Lew Harriman. This material is reprinted with the permission of the Gas Technology Institute, Davis, California.</p>
<h4>Laws Help, But Measured Results Are Better</h4>
<p>Californians have a lot to be proud of. We use less energy per capita than residents of 46 other states in the U.S. In part, that&rsquo;s because we build under Title 24, our California energy code. On the other hand, although the code is necessary&mdash;it does not ensure all the results we need.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<h5>Redding, California</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8695552000/in/photostream\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8538/8695552000_0e7005e578_m.jpg\" alt=\"\" width=\"240\" height=\"161\" /></a><br /><span class=\"caption\">Figure 1. To reduce the cost of its peak electrical demand, in 2009 the municipally-owned Redding Electric implemented a home energy retrofit program based on the principles of Measured Home Performance. The measured results of the program, presented here, show the value of this integrated, all-at-the-same-time approach to saving energy.</span></p>
<h5>Measured Home Performance results from Redding, California</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8695552070/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8540/8695552070_96c1d264df_m.jpg\" alt=\"\" width=\"240\" height=\"170\" /></a><br /><span class=\"caption\">Figure 2.</span></p>
<h5>Measured installation improvements that partly contributed to energy savings</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8695552128/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8546/8695552128_94465c1484_m.jpg\" alt=\"\" width=\"240\" height=\"163\" /></a><br /><span class=\"caption\">Figure 3.</span></p>
<p class=\"caption\"><a href=\"http://www.flickr.com/photos/55393876@N07/8694432615/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8542/8694432615_9271a221f5_m.jpg\" alt=\"\" width=\"240\" height=\"198\" /></a><br /> For tailors and HVAC designers, &ldquo;extra capacity&rdquo; is <em>not</em> evidence of excellence.</p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8724871100/in/photostream\" target=\"_blank\"><img src=\"http://farm8.staticflickr.com/7345/8724871100_907a6826d0_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">Figure 4. Check numbers that help contractors evaluate the as-built energy features of existing homes.</span></p>
<h5>Selling Comprehensive Measured Home Performance Retrofits</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8694432703/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8401/8694432703_76b02cc974_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /> <span class=\"caption\">Figure 5. It takes a combination of relevant measurements and visual evidence to convince home owners that equipment-only retrofits are often neither effective nor safe.</span></p>
</div>
<p>For example, in 2009 and 2010, as part of the regular assessment of the effectiveness of Title 24 code provisions, 80 single-family homes were selected for on-site-measurement of the actual performance of their energy features. The homes were located in a representative sample of California&rsquo;s 16 distinct climate zones, and all were both occupied and new (completed after January 2007). The results suggest that there is considerable room for improvement in the messy, real world of design and installation, even when the energy code is strong. Measurements showed that:</p>
<ul>
<li class=\"hebullets\">The average maximum sensible cooling effect from the AC systems was 55% of the equipment&rsquo;s rated capacity.</li>
<li class=\"hebullets\">The delivered air volumes averaged less than 66% of what they should deliver in our climates.</li>
<li class=\"hebullets\">Fewer than 25% of supply air grilles provided the 500 to 700 fpm air velocities needed for good air mixing and thermal comfort.</li>
<li class=\"hebullets\">Air leakage (wasted air) from the HVAC systems averaged 10%.</li>
<li class=\"hebullets\">Of the 80 systems measured, <em>not even one</em> met the HVAC equipment manufacturers&rsquo; requirement to limit system pressure drop to less than 0.5&rdquo; WC to deliver the equipment&rsquo;s rated efficiency.</li>
</ul>
<p>It remains a bit of a mystery that public outcry does not force our HVAC industry to improve. Surely, if cars were only delivering 55% of necessary highway speeds the public would complain.</p>
<p>On the other hand, there&rsquo;s a more positive side to this state of affairs&mdash;these houses&mdash;and hundreds of thousands of other houses throughout the State&mdash;represent golden opportunities for Measured Home Performance Contractors.</p>
<h4>Measured Home Performance In Redding</h4>
<p>In 2009, the municipally-owned Redding Electric Utility decided to implement a demand reduction program based on the principles of Measured Home Performance. But it was not an easy decision. The money allocated for reducing electrical demand was fixed. Utility managers could have decided to make small changes in many houses, rather than large improvements in fewer houses. Politically, helping a larger number of homeowners was an attractive option. But program managers decided to make big improvements in fewer houses for very good reasons:</p>
<ul>
<li class=\"hebullets\">It was not clear that small improvements would make any measurable reduction in <em>peak</em> demand, even if the improvements made modest reductions in annual consumption.</li>
<li class=\"hebullets\">The target homes often had many problems other than high electrical consumption. Some of those problems had life safety implications. Those would not even be discovered, much less eliminated, by just replacing HVAC equipment or other minor improvements.</li>
<li class=\"hebullets\">Training local contractors in Measured Home Performance practices could help transition the local construction infrastructure from a culture of lowest dollar towards a culture of superior measured results. Any transition in that direction could reduce the local growth in electrical demand, which would in turn pay big cash benefits to the utility for decades to come.</li>
</ul>
<p>The cost of electricity during periods of peak demand is a major problem for all electrical utility companies. For example, in many parts of California <em>their</em> cost to buy electricity at 2:00 am is often less than $2.00 per megawatt hour. ($0.002 per kWh) In contrast, electrical demand often peaks at 7:00 p.m. when everybody is home watching TV, playing video games, cooking dinner and turning on oversized air conditioners. By 6:00-7:00 p.m. the wholesale market cost of electricity skyrockets to more than $2,000 per megawatt hour. ($2.00 per kWh). Buying electricity at $2.00/kWh and selling it for less than $0.15/kWh is a really big problem for any utility company.</p>
<h4>Results in Redding</h4>
<p>By any standard the Redding program has been very successful. In the upgraded homes, the <em>measured</em> results to date include:</p>
<ul>
<li class=\"hebullets\">Average 35% peak demand reduction</li>
<li class=\"hebullets\">25% average monthly cooling energy reduction.</li>
<li class=\"hebullets\">65% average monthly heating energy reduction.</li>
<li class=\"hebullets\">All safety issues fixed and documented.</li>
<li class=\"hebullets\">Trained 18 local general contractors, 18 HVAC contractors and 5 &ldquo;HERS rater&rdquo; consulting firms that provide 3rd-party verification of Measured Home Performance improvements.</li>
</ul>
<p>Figures 2 and 3 show more results from this program. Figure 2 shows the measured energy reductions based on at least six months of data compared to the three-year average of energy consumption in those same homes during previous years.</p>
<p>Figure 3 shows the improvements in two aspects of the building&rsquo;s HVAC systems that (in part) made those saving possible, namely the reduction of air leakage between indoors and outdoors, and the reduction in leakage of conditioned air out of the HVAC systems&rsquo; duct connections.</p>
<h4>Why Peak Demand Reductions Have Persisted Over Time</h4>
<p>The reductions in electrical demand have been persistent because the replacement HVAC equipment is in all cases, <em>much smaller</em>. It&rsquo;s not the rated energy efficiency of the equipment that matters&mdash;it&rsquo;s the maximum possible power draw. Smaller maximum amperage equals smaller peak electrical demand, period. There&rsquo;s no need to model this fact with computers. This characteristic of the retrofits in Redding may be the most important test for any contractor (or utility Program Manager) who believes they have accomplished retrofits that will reduce peak demand: is the HVAC equipment <em>smaller</em> than it was before the retrofit&mdash;or not?</p>
<p>If the equipment is smaller, then its peak demand will be smaller. If <em>not</em>... you&rsquo;re stuck in the uncertain world of hopeful speculation called computer energy modeling.</p>
<h4>Why Everything Must be Done at the Same Time</h4>
<p>These projects cost quite a bit of money; typically between $15,000 and $40,000. That&rsquo;s usually between 7 and 10% of the cost of the houses that are involved, or roughly the cost to retrofit a kitchen. Given the cost, it&rsquo;s reasonable to question whether all these components need to be installed at the same time.</p>
<p>They do. Unless all of the energy features of the home are upgraded at the same time in a truly interdependent design with measured installation quality, either the big energy savings don&rsquo;t occur, or comfort is compromised, or the project creates problems that did not exist before, or the project is not large enough to provide a sustainable business for the multi-skilled contractors who are capable of doing the work. Experience of the last 10 years shows this fact, which has been confirmed (yet again) by the projects in Redding. In short, large-scale integrated design and installation succeeds, and small-scale, disintegrated design and installation does not. Here are some of the many reasons why:</p>
<ul>
<li class=\"hebullets\">Air tightening the building without also measuring and ensuring combustion safety of natural draft combustion appliances can increase risks, as documented by the pioneering Canadian experiences of the 1980s. When the structure is tight but the HVAC supply ducts are leaky, air pressures inside the tight enclosure can create negative pressure in the combustion appliance zone. Excessive negative pressure would pull products of combustion back into the home. Natural draft appliances must have adequate draft under worst-case depressurization conditions.</li>
<li class=\"hebullets\">Attic insulation seems like a good idea all by itself, but it&rsquo;s not. Before any insulation is installed, it&rsquo;s very important to air seal the penetrations and joints in the attic-to-upper floor assembly (the &ldquo;attic plane&rdquo;). If the attic plane leaks air during cooler months, moisture and later mold will accumulate in the attic as warm, humid indoor air drifts upward into that space.</li>
<li class=\"hebullets\">Changing older HVAC equipment for &ldquo;higher efficiency&rdquo; models does not save energy when the air distribution system is poor. There&rsquo;s not much point in installing &ldquo;high efficiency&rdquo; HVAC equipment if the rest of the system throws away 45% of that equipment&rsquo;s capacity (as documented by the 80-home field measurement project referenced earlier).</li>
</ul>
<p>So to get big results, one needs to do big projects, redesigning and reinstalling each energy feature of the home in an integrated way and in a logical sequence.</p>
<h4>The Importance of Check Numbers</h4>
<p>The mantra of Measured Home Performance Contractors is to &ldquo;measure before the project, measure during the project and measure at the end of the project.&rdquo; Figure 4 shows some of the check numbers, which have been used in Measured Home Performance projects.</p>
<p>Those who work in commercial buildings may be startled by values shown in Figure 4. It would be unusual (to say the least) to have a limit for air leakage of less than 20 CFM in an entire single-zone commercial HVAC system or a maximum cooling capacity of no more than 1 ton per 1,000 ft<sup>2</sup> of occupied space. But those are indeed the post-project values typical of the retrofitted houses described in Figure 2.</p>
<p>For an example, consider house number 7. Before the project, its HVAC system leaked 895 CFM at test pressure. After the equipment was downsized and the air distribution redesigned and reinstalled, the total HVAC system air leakage was measured at 18 CFM.</p>
<p>The check numbers in Figure 4 also help explain why the houses described by Figure 2 were able to so greatly reduce their peak demand. Smaller HVAC equipment means lower peak electrical demand. From an energy perspective as in fashion, &ldquo;extra capacity&rdquo; is not better (see Figure 5).</p>
<h4>The importance of HVAC Knowledge For 3rd-Party Verifiers</h4>
<p>One of the lessons learned in the Redding project is the immense importance of training in HVAC equipment and systems for all consultants who check that the work has been done correctly.</p>
<p>The experts trained as &ldquo;Energy Raters&rdquo; are likely to be most knowledgeable about the big picture; the overall energy aspects of homes and their systems. They may have less detailed experience of operational characteristics of specific HVAC equipment and the critical details of its installation and commissioning. If the quality assurance inspector has authority&mdash;but does not actually understand equipment operational variations&mdash;that person can misguide the HVAC technician into illogical practices that damage equipment and eliminate savings.</p>
<p>For example, in the Redding project a common problem was 3rd-party verifiers (fully trained and certified to audit houses in California) who, armed with digital pressure gauges, instructed HVAC technicians to add or remove refrigerant from AC systems to achieve target values. But the target numbers for subcooling and superheat change with load. Baseline numbers cannot be reached without adjusting for the actual running load conditions at time of test. Installer ignorance combined with verifier ignorance resulted in severely overcharged and undercharged equipment. In some cases they did not understand the behavior of AC equipment when operating at less than full load conditions. In other cases they did not understand that the test values obtained indicated faulty equipment rather than faulty installation. HVAC equipment has such a wide variety of configurations that it&rsquo;s really impractical for an energy auditor to be an expert in all types. So training on the specific models of HVAC equipment used in the program is critical, not only for installers, but also for verifiers.</p>
<p>In the case of the Redding projects, both the HERS Raters and the HVAC techs were guided and mentored as part of the program. They were trained (and monitored) by a knowledgeable HVAC and Measured Home performance consultant, to make sure they did not accidentally add problems during the installation process.</p>
<p><strong>HVAC redesign is often the most difficult aspect of projects</strong></p>
<p>Compared to other aspects of Measured Home Performance such as lighting replacement and air sealing, HVAC redesign and installation is pretty complicated for existing homes.</p>
<p align=\"left\">It&rsquo;s not that the principles are had to grasp&mdash;it&rsquo;s that existing buildings make it difficult to design and install systems the way we know they have to be done to save energy. And it&rsquo;s usually even more difficult to convince the owner that his system is so hopeless and horrible that it <em>must</em> be torn out entirely, redesigned, downsized and reinstalled in order to achieve comfort and save energy. But that&rsquo;s what has to happen.</p>
<p>The big difference from past practice is to simply design and install these systems the way we all know they should be done, rather than using equipment oversizing and energy waste to compensate for installation shortcomings. A few of the many design and installation imperatives include:</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\"><a href=\"http://www.eia.gov/state/seds/\">U.S. Energy Consumption by State</a>. 2009. U.S. Energy Information Agency.</p>
<p class=\"moreinfo\">&ldquo;Efficiency Characteristics and Opportunities for New California Homes&rdquo; Final Report of Project Number PIR-08-019 2011. Proctor , Chitwood &amp; Wilcox, California Energy Commission</p>
<p class=\"moreinfo\">Home Performance Program Evaluation 2011, David Jackson &amp; Kim Hein, P.E, Redding Electric Utility, Redding, CA</p>
<p class=\"moreinfo\">&ldquo;Just right and air-tight.&rdquo; Joseph Lstiburek, ASHRAE Journal May 2011 pp. 58-66.</p>
<p class=\"moreinfo\">ANSI/ACCA Manual J - 2006 &ldquo;<a href=\"ACCA.org\">Residential Load Calculations</a>&rdquo; (8th Edition).</p>
</div>
<ul>
<li class=\"hebullets\">Room-by-room load calculations. The &ldquo;Manual J&rdquo; procedures established by the Air Conditioning Contractors Association (ACCA) are the basis of the room-by-room calculations that provide the crew with the air flow numbers they will need to ensure correct flows and therefore comfort.</li>
<li class=\"hebullets\">Air-tight systems. Air tightness is taken very seriously. The limit of 20 CFM leakage includes the entire system and the air handler cabinet, not just the duct joints. (Note: the actual goal is always &rdquo;leakage too-low-to-measure.&rdquo;)</li>
<li class=\"hebullets\">Return air paths large enough to allow adequate air flow. The retrofit designer is both creative and ruthless about gaining adequate space for return air ducts that will bring all of the supply air back to the air handler.</li>
<li class=\"hebullets\">Short, straight duct runs. The longer and more twisted the path of the air, the more fan energy is needed to push and pull it through the house. This often means the air handler must be relocated from its distant location in the garage, to a central location in a closet inside the home, or to a central location in the attic. Then the duct runs can be shortened and straightened in a radial layout, as opposed to the all-too-common spaghetti configuration.</li>
<li class=\"hebullets\">Flow-setting dampers placed at the supply outlet plenum near the air handler, rather than at the supply grilles in the rooms. Keeping the air velocity high and the air flow straight as it leaves the supply grille is important for good air mixing. These projects use flow-setting dampers back at a supply air plenum box at the end of the air handler. Without dampers at the grille, the supply air flow is straight, fast and quiet as it enters the room. Excellent air mixing provides the constant comfort that keeps occupants content. Constant comfort eliminates the counterproductive and energy-wasting fiddling that desperate owners often are forced into when systems are poorly designed and installed.</li>
<li class=\"hebullets\">Air flows to each space measured and set with flow hoods. With a real, honest-to-goodness room-by-room load calculation, the air flows for each room can be established with certainty. This is accomplished by the installing crew, using their digital flow hood.</li>
<li class=\"hebullets\">High evaporator air flows. In warm and dry California, dehumidification is a <em>problem</em> rather than a virtue in the summer. So for these dry-climate systems, air flows of 500 to 550 CFM/ton are ideal. Using a flow plate to measure and set supply air flow to ensure those air flows is part of the installation crews&rsquo; responsibilities.</li>
<li class=\"hebullets\">Insulated ducts, buried under attic insulation. Conductive losses from duct work become nearly negligible.</li>
</ul>
<h4>Summary</h4>
<p>The results obtained in Redding are consistent with results obtained in other Measured Home Performance retrofits in California. These results all far exceed the hoped-for-but-never-measured energy savings of low-budget, equipment-only retrofits.</p>
<p>The fundamental principle of Measured Home Performance is consistent with the advice of a widely known 20th century statesman; Winston Churchill. He achieved success later in life after many disastrous early career mistakes. Churchill suggested: &ldquo;However beautiful the strategy, one should occasionally look at the results.&rdquo; We always need to <em>measure our results rather than just hope</em> for them to be successful.</p>
<p><em>This chapter could not have been written without the assistance of Mike MacFarland of EnergyDocs in Redding,</em><strong> </strong><em>California, and the data provided by the Home Performance Program Managers at Redding Electric Utility.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>