<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Measuring Mechanical Ventilation Airflow | Home Energy Magazine Archive</title>
<meta name="description" content="If the air in a house were a smoky brown or green and we could actually see particles floating around in it, and if it suddenly became crystal clear when the ve">
<meta property="article:published_time" content="2012-01-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Measuring Mechanical Ventilation Airflow","datePublished":"2012-01-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"If the air in a house were a smoky brown or green and we could actually see particles floating around in it, and if it suddenly became crystal clear when the ve"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>Measuring Mechanical Ventilation Airflow</h1><div class="byline">Published 03.01.2012</div></div>
<div class="article-body"><p>If the air in a house were a smoky brown or green and we could actually see particles floating around in it, and if it suddenly became crystal clear when the ventilation system was turned on, it would be a lot easier to convince people that mechanical ventilation is necessary! As the house gets tighter, the effectiveness of the ventilation system becomes increasingly critical. It\'s critical because people need air to breathe, and we have all sorts of chemicals in our homes that may diminish indoor air quality (IAQ). Cleaners and perfumes, cooked food, and materials that off-gas formaldehyde, such as some furniture, add things to the air that we\'re better off not breathing.</p>
<div class=\"authorbio\"><img class=\"headshot\" src=\"/UserFiles/image/Raymer_headshot.jpg\" alt=\"\" />
<div class=\"headcaption\">
<div class=\"authorname\">Paul Raymer</div>
is chief investigator of <a href=\"http://www.HeyokaSolutions.com\">Heyoka Solutions</a>, a company he cofounded in 2006. He has multiple BPI certifications and is a HERS Rater.</div>
<div class=\"clearer\"><img src=\"../../../../images/interface/clear.gif\" alt=\"\" /></div>
</div>
<p>That is why building codes and standards require ventilation systems in homes. There are numerous approaches to residential ventilation, but all of them rely on moving fresh air from the outside of the house to the inside of the house, and assume that the air outside is cleaner than the air inside. Although leaky walls and designed passive-ventilation systems can provide the needed ventilation in some cases, we are concerned here with fan-forced systems and airflow that is relatively constant.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<h5>Table 1. Devices Tested</h5>
<a title=\"Table 1. Devices Tested by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/6624633287/\"><img src=\"http://farm8.staticflickr.com/7149/6624633287_321b69e37a_m.jpg\" alt=\"Table 1. Devices Tested\" width=\"240\" height=\"103\" /></a><br />
<h5>Table 2. Test Results</h5>
<a title=\"Table 2. Test Results by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/6624633155/\"><img src=\"http://farm8.staticflickr.com/7155/6624633155_1bd037a99b_m.jpg\" alt=\"Table 2. Test Results\" width=\"240\" height=\"194\" /></a></div>
<p>The mechanical ventilation systems we are concerned with move a relatively small amount of air, and that makes testing their flows difficult. Small variations in flow will have big impact on the measurement. And since the fans are moving air from the outside to the inside and back to the outside, walls and doors get in the path of the air. For example, closing a bathroom door can have a significant impact on the flow through a bathroom fan. And then there are additional complexities to consider, such as the building\'s altitude, and the humidity level and temperature of the air (see \"Airflow Variables\").</p>
<p>The only way you can tell how much air the system is moving is by testing it. The Home Ventilating Institute (HVI) provides independent, thorough, repeatable laboratory testing of most ventilation products. During testing, HVI will generate a flow curve that indicates the fan performance at different pressures and different ducting configurations.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 240px;\">
<h5>Airflow Variables</h5>
<p>Airflow is influenced by temperature, humidity, and altitude. Vane anemometers like the Testo 417 are influenced less by these variables than are hot-wire anemometers or pressure-measuring devices like the Alnor LoFlo Balometer. The user manual for the Balometer explains how to adjust the unit to provide correction factors for standard flow rate to actual flow rate.</p>
</div>
<p>Using a powered measuring device compensates for the measuring device\'s restriction of the airflow. For this analysis, for example, I used a duct tester fan blowing into the fan being tested. When the pressure between the two fans equals 0 Pa, the airflow through the duct tester equals the flow through the fan under test, and the airflow can be read on the manometer attached to the duct tester.</p>
<p>I compared the performance of three measuring devices by testing three different types of systems: an exterior-mounted fan, a typical ceiling-mounted bath fan, and an inline fan (see Table 1). This was not a laboratory test but a practical one. The fans measured are installed fans in actual bathrooms, with duct-work running to an outdoor termination. The location was very close to sea level, with 92% relative humidity and 83&deg;F air temperature. Results of the test are summarized in Table 2.</p>
<p>I believe the results of my testing indicate that the industry needs to add a tolerance component to our codes and standards. Otherwise the tendency will be to install a more powerful fan. The ASHRAE Standard 62.2 currently offers no tolerance percentage, but since it is a minimum-ventilation standard, slightly oversizing the fan would not be a bad approach. (For more on ASHRAE 62.2, see \"Weatherization Ventilation,\" HE Mar/Apr \'10, p. 44.)</p>
<div class=\"rightImage\" style=\"width: 212px;\">
<h5>Alnor 6200 Flow Hood</h5>
<a title=\"Alnor 6200 Flow Hood by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/6622168705/\"><img src=\"http://farm8.staticflickr.com/7022/6622168705_8a5bb838c4_m.jpg\" alt=\"Alnor 6200 Flow Hood\" width=\"197\" height=\"240\" /></a><br /> <span class=\"caption\">Alnor 6200 flow hood measures the airflow exhausted by a remote mounted, inline fan. (Paul Raymer)</span>
<h5>Minneapolis Exhaust Fan Flow Meter and DG700</h5>
<a title=\"Minneapolis Exhaust Fan Flow Meter and DG700 by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/6622168601/\"><img src=\"http://farm8.staticflickr.com/7158/6622168601_d5e109b412_m.jpg\" alt=\"Minneapolis Exhaust Fan Flow Meter and DG700\" width=\"192\" height=\"240\" /></a><span class=\"caption\">Measuring the airflow with a Minneapolis Exhaust Fan Flow Meter and DG700. (Paul Raymer)</span>
<h5>Testo 417 Vane Anemometer</h5>
<a title=\"Testo 417 Vane Anemometer by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/6622168501/\"><img src=\"http://farm8.staticflickr.com/7142/6622168501_31c35ae498_m.jpg\" alt=\"Testo 417 Vane Anemometer\" width=\"212\" height=\"240\" /></a><span class=\"caption\">Testo 417 vane anemometer mounted on the small funnel from the funnel kit. (Paul Raymer)</span>
<h5>Duct Tester/Powered Fow Hood</h5>
<a title=\"Duct Tester/Powered Fow Hood by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/6622168335/\"><img src=\"http://farm8.staticflickr.com/7003/6622168335_59a89e7a61_m.jpg\" alt=\"Duct Tester/Powered Fow Hood\" width=\"161\" height=\"240\" /></a><br /> <span class=\"caption\">Duct tester as a powered flow hood. Note duct stretching up to fan. Top number is the pressure in the duct, and the bottom number is the airflow. (Paul Raymer)</span></div>
<h4>Exhaust Fan Flow Meter from the Energy Conservatory</h4>
<p>The Exhaust Fan Flow Meter (EXH) is very similar to a pressure pan, but it is deeper and includes an adjustable door or opening with a soft rubber gasket around the edge that will seal the opening of the EXH to the surface around the fan or grille. On its own it doesn\'t tell you much. It must be connected to a manometer. If you key into the manometer the size of the opening and the pressure difference across it, the manometer can calculate the airflow.</p>
<p>The EXH is calibrated to the Energy Conservatory (TEC) DG-700 digital manometer, but it will work with any digital manometer. You can use the EXH with other manometers by reading the pressure across the opening and referring to the table attached to the side of the EXH housing. The numbers on the chart correspond to the manometer\'s pressure readings.</p>
<p>The maximum exhaust flow that can be accurately measured with the EXH is 124 CFM, which is generally acceptable for most residential ventilation systems. The EXH measures only exhaust flows, not supply flows. It comes with a Velcro pad that can be attached to a painter\'s pole, so you can reach up and hold the EXH over a fan\'s ceiling grille. Accuracy with the TEC manometer described above is &plusmn;10%. The EXH costs $135?not all that bad, even if you add a dedicated DG700 manometer for another $825. If you already have a digital manometer, it\'s a downright bargain. The EXH is the most versatile of the three types of system that I tested.</p>
<h4>Alnor 6200D LoFlo Balometer</h4>
<p>The LoFlo Balometer is a dedicated flow-measuring device consisting of a formed plastic base with handles on the sides, a digital display, and a fabric flow hood that mounts on the top. Inside the base is a sampling manifold that has 16 evenly spaced sensing ports used to average the flow, which is then displayed on the digital meter as a flow reading in ft3/min (cubic feet per minute), m<sup>3</sup>/hr (cubic meters per hour), or l/s (liters per second). The Balometer can also be used without the flow hood for outlets that are less than 13 inches in diameter with flow rates of less than 150 CFM.</p>
<p>The Balometer can be used to measure airflow in supply and exhaust systems. The direction of flow is indicated on the graphic control panel. The flow range can be selected manually or automatically. The ranges in cubic feet per minute are 0-25, 0-50, 0-100, 0-250, 0-500, and 0-1,000. The flange of the base and the flange of the fabric hood each terminate with a &frac12;-inch-thick, soft foam rubber gasket to seal the hood to the surface around the fan or grille. There are four different models with hoods of different heights. The 6200D has the biggest opening at the top of the fabric (23 inches x 23 inches) and the tallest hood, giving the unit an overall height of 34 &frac12; inches.</p>
<p>The display screen has a digital readout of the flow along with a bar graph that simulates an analog dial, with a pointer going up and down to indicate flow level. The screen also has indicators for the direction of flow, with squiggly arrows pointing up for return flow and down for supply flow. It also displays a low-battery indication if the Balometer is in MANUAL range mode. There is a red button on the base that can be pushed to freeze the reading.</p>
<p>Getting the Balometer ready to use is simple if you don\'t need the fabric hood. It is a bit of a struggle, however, to get the hood mounted on the Balometer, and once you have done so, the Balometer is somewhat less than portable. It should not be stored assembled; it must be broken down and put back in the bags to protect it from damage.</p>
<p>The Balometer should be used in the configuration that most closely matches the size of the diffuser or grille. Using a 23-inch x 23-inch hood on a 10-inch x 10-inch diffuser may cause substantial \"recirculation regions on the sides of the fabric hood and cause \'odd\' airflow patterns as it passes over the manifold,\" according to the user manual. The Balometer turns on with a slide switch on the right side of the display. Select the RET flow direction with the push button, and cover the fan opening with the Balometer. In the AUTO range mode, the system will seek the optimum scale for the flow being measured.</p>
<p>The Balometer has operable vents that allow the unit to measure higher flows and work with larger diffusers. The VENT CLOSED mode should be used for measurements for airflows of 10-150 CFM. Airflows of less than 8 CFM will be displayed as 0.</p>
<p>The Alnor LoFlo Balometer is a dedicated airflow-measuring tool. It makes accurate readings, and it can be used for testing and balancing the higher airflows in HVAC systems. If you\'re testing a lot of HVAC systems and/or ventilation systems, the Balometer is a good choice.</p>
<p>When the 417 is used with the funnel kit accessory, the unit must be set to the FACT mode. In that mode, the volume calculation is automatic. The maximum accurate flow measurement with the funnels is 75 CFM, due to turbulence caused by the funnels. When the FACT mode is turned off, the actual area of the grille or register being measured should be entered so that the 417 can calculate the volume of flow or CFM. By entering the area of a grille and selecting a mean reading, a continuous traverse can be made that will calculate a high volume of air (up to 99,999 m<sup>3</sup>/h or 58,899 CFM). This can be very useful in measuring the performance of HVAC systems. (See \"Measuring Flow Traverse.\")</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 240px;\">
<h5>Measuring Flow Traverse</h5>
<p>A traverse means calculating the mean of a series of airflow readings across the face of the grille. The clear opening of the grille must also be determined by calculating the total area minus the area blocked by the vanes in the grille. Both the area and the airflow are used to calculate the volume of the airflow.</p>
</div>
<p>The funnel kit comes with two formed plastic funnels, each with a handle on one side and a mounting impression that the 417 snaps into, with a lock to keep it in place. The smaller funnel has a 7&frac12;-inch x 7&frac12;-inch opening and the larger funnel has a 13-inch x 13-inch opening. Snap the 417 into the appropriate funnel, turn the 417 on, make sure it is set to FACT/ON, select Vol, put it over the fan to be measured, and take a reading. If the grille is too big for the hood or the flow is too high, the 417 should be removed from the funnel, and the clear opening of the grille should be entered into the 417 and a traverse made across the grille opening, using the 417 to calculate a mean airflow. Calculating the clear opening of the grille is the most difficult part of this process. The open area will be the total area less the area blocked by the vanes in the grille.</p>
<p>The Testo 417 with the funnel kit provides an accurate reading of the low flows in small ventilation systems. Without the funnels, it can also be used to measure the flow volume of larger systems, as long as the clear opening is accurately measured, calculated, and entered into the 417. The 417 is most useful for ventilation systems if the flows are low and grilles are small enough to fit into one of the funnels. In those cases, it is the most accurate device of the bunch. It can also be used effectively for HVAC systems by performing traverses and calculating the area of the opening properly.</p>
<h4>Final Thoughts</h4>
<p>When I started working with fans and airflows, I thought this stuff was pretty simple. How hard could it be? Air is air. But air is different in different places at different times, temperatures, and humidity levels. The Canadians worked out a great process for measuring airflows using a garbage bag and a wire hanger (see \"Air Flow Measurements in the Bag,\" <em>HE</em> Sept/Oct \'02, p. 8). But we need accurate and repeatable numbers, for complying with codes and standards?not approximations.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">\"Verification of Performance and Testing,\" chapter 9 of my latest book on residential ventilation, is all about the verification of performance and testing. See Raymer, Paul. <em>Residential Ventilation Handbook.</em> New York: McGraw Hill, 2010. You can get the book at Amazon.com or other booksellers.</p>
<p class=\"moreinfo\">The use of a duct tester fan to measure airflow is described in \"Using the Duct Blaster as a Powered Capture Hood.\" <em>Minneapolis Duct Blaster Operation Manual</em>, pp. 54-59. Minneapolis: Energy Conservatory, 2011.</p>
</div>
<p>There are other ventilation systems, such as heat recovery ventilators and energy recovery ventilators that have multiple supplies and returns. It may be possible to take flow readings at the exhaust and supply hoods on the exterior of the building with these systems, but the readings may be distorted by breezes and the irregular surface on the outside of the house. These systems should be balanced during installation, and if they don\'t have built-in air flow sensors, I recommend using Nailor Model 36FMS and Nailor Ampliflow air flow measuring devices.</p>
<p>There are ventilation systems that supply air to the return side of the air handler. Flows on these systems can be measured (with the air handler running) with a flow hood on the outside of the building or with a pitot tube inserted into the duct and connected to a digital manometer to convert the reading to fpm. This can then be converted to CFM by multiplying the measurement by the area of the duct.</p>
<p>There are many ways to deliver the required amount of ventilation airflow in a home. But without measuring the airflow, you won\'t know how the system is working before you start, or after you finish, fixing it.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>