<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Measuring Window U-Factors with IR Thermometers | Home Energy Magazine Archive</title>
<meta name="description" content="Imagine standing next to a single-pane metal-frame window in a multifamily building in winter, and putting your hand on the window. It\&#x27;s cold, right? Now imagi">
<meta property="article:published_time" content="2012-04-24">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Measuring Window U-Factors with IR Thermometers","datePublished":"2012-04-24","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Imagine standing next to a single-pane metal-frame window in a multifamily building in winter, and putting your hand on the window. It\&#x27;s cold, right? Now imagi"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>Measuring Window U-Factors with IR Thermometers</h1><div class="byline">Published 24.04.2012</div></div>
<div class="article-body"><p>Imagine standing next to a single-pane metal-frame window in a multifamily building in winter, and putting your hand on the window. It\'s cold, right? Now imagine a triple-pane R-5 window. Put your hand on that&mdash;much warmer, right?</p>
<p>These facts&mdash;that a poor window is cold to the touch and a high-performance window feels much warmer&mdash;were put to use in a yearlong research project done by our company, Taitem Engineering. Taitem (also an acronym for Technology As If The Earth Mattered) is an Ithaca, New York-based consulting engineering firm specializing in mechanical, electrical, and structural design; energy studies; and energy research.</p>
<div class=\"rightImage\" style=\"width: 240px;\"><a href=\"http://www.flickr.com/photos/55393876@N07/7111658345/in/set-72157629894861689/\"><img src=\"http://farm6.staticflickr.com/5349/7111658345_acb8dde004.jpg\" alt=\"Right Image\" width=\"240\" height=\"430\" /></a> <span class=\"caption\">Measuring indoor air temperature with a window-mounted temperature target.<br /><br /> </span> <a href=\"http://www.flickr.com/photos/55393876@N07/7111661325/in/set-72157629894861689/\"><img src=\"http://farm6.staticflickr.com/5115/7111661325_51a34621ac_n.jpg\" alt=\"Right Image\" width=\"240\" height=\"250\" /></a> <span class=\"caption\">Measuring indoor air temperature with a window-mounted temperature target.</span>
<h5>Experimental Setup</h5>
<a href=\"http://www.flickr.com/photos/55393876@N07/7111662521/in/photostream\"><img src=\"http://farm6.staticflickr.com/5116/7111662521_c81280ebfd_m.jpg\" alt=\"Right Image\" width=\"240\" height=\"164\" /></a> <span class=\"caption\">Figure 1. Experimental setup (left) and procedure to measure comparable window U-factors on-site (right).</span>
<h5>Window Surface Temperatures</h5>
<a href=\"http://www.flickr.com/photos/55393876@N07/7111656937/in/photostream/\"><img src=\"http://farm8.staticflickr.com/7131/7111656937_b31b205ae4_m.jpg\" alt=\"Right Image\" width=\"240\" height=\"185\" /></a> <span class=\"caption\">Figure 2. Results of indoor window surface temperatures under outdoor air temperatures for specific window types.</span>
<h5>Window U-Factor Measurements</h5>
<a href=\"http://www.flickr.com/photos/55393876@N07/7111662521/in/photostream\"><img src=\"http://farm8.staticflickr.com/7116/6965579438_2601f88621_m.jpg\" alt=\"Right Image\" width=\"240\" height=\"250\" /></a> <span class=\"caption\">Figure 3. Obtaining comparable window U-factor measurements using an IR thermometer.</span></div>
<p>In this project, we examined the feasibility of using window surface temperatures to back out U-factors. Would it not be useful to be able to measure window U-factors right in buildings, just by measuring window surface temperatures? Infrared (IR) thermometers sure make surface temperature measurements fast and easy. Our company decided to look further.</p>
<h4>Research Process, Methodology, and Results</h4>
<p>To start the project, we built a two-chamber setup, put a heater in one side and called that indoors, put a refrigeration unit in the other side and called that outdoors (with temperatures down to 0&ordm;F), and tested a variety of windows using IR thermometers to measure glass temperatures on the warm (indoors) side of each window. The test setup is shown in Figure 1 and the results are shown in Figure 2. Note how single windowpanes are indeed colder and high-performance windowpanes are indeed warmer, for any given wintertime outdoor air temperature.</p>
<p>To examine if (and how) this could be put to use, we started by equating the conductive heat loss through the window (UA - (T-indoor air - T-outdoor air) to the convective heat loss from the window surface to the indoor air (hA - (T-indoor air - T-indoor window surface)). Here, U is the overall window U-factor (Btu/hr&ndash;SF&ndash;&ordm;F); A is the window area (SF); and h is the indoor surface convection heat transfer coefficient (Btu/hr&ndash;SF&ndash;&ordm;F). The A\'s cancel, and if we make a reasonable assumption for h, and use the measured air and window surface temperatures, we can solve for the overall window U-factor. Throughout the study, the U refers to an overall U-factor, including the frame, and not to a local U-factor.</p>
<p>By comparing U-factors derived from this method to the National Fenestration Rating Council (NFRC)-rated window U-factors, we found that taking measurements at the center of the window produced U-factors that were too low. Measurements at the edge of the window (immediately next to the frame) produced U-factors that were too high. But we found a sweet spot, 1.25 inches from the corner of the window, where U-factor measurements using this method came close to rated U-factors. Results are shown in Figure 3.</p>
<p>We have to confess that to get the temperature method U-factors to come close to matching the rated U-factors we had to make a correction for outdoor temperature. Our own U-factor measurements kept dropping as the outdoor temperature got warmer. But we found a way to make this correction, and the results shown in Figure 3 are in fact outdoor-temperature-corrected results.</p>
<p>Is our method accurate enough, for example, to detect whether an argon-filled window has lost its argon fill? Figure 3 shows results of a test where it did just that. We tested an argon-filled window, drilled a hole in its frame to let the argon leak out, and retested it. Sure enough, you see a little jump in the measured U-factor for the window where the argon was removed.</p>
<p>Now a little caution is in order. We won\'t say \"Don\'t try this at home,\" but rather \"Try this at home, but don\'t call your window NFRC rated.\" This method cannot be substituted for an NFRC rating. NFRC ratings are the only way to compare windows directly. Rather, the IR thermometer method produces a field-measured U-factor, which might be useful, for example, when estimating an unknown U-factor for an old or unusual window.</p>
<h4>Other Results</h4>
<p>The project also generated some interesting tangential results. Here is what we learned.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">For a full description of the method and findings of this project, please contact Ian Shapiro at imshapiro@taitem.com.</p>
<p class=\"moreinfo\">For more information on Taitem Engineering and its research, visit <a href=\"http://www.taitem.com\" target=\"_blank\">www.taitem.com</a>.</p>
</div>
<ol>
<li>Storm windows lower window U-factors. For example, a single-pane window, which has an ASHRAE-estimated U-factor of approximately 1.1, has a U-factor of approximately 0.6 when a storm window is added. Similarly, a double-pane window (no argon, no low-e), which has a rated U-factor of approximately 0.5, has a U-factor of approximately 0.36 when a storm window is added.<br /><br /></li>
<li>By our method, the U-factors of windows are lower when the outdoor air temperature is warmer. NFRC rates windows at a very cold 0&ordm;F outdoors. If our measurements are any indication, it is possible that NFRC\'s ratings may be overpredicting window U-factors on a year-round basis. In other words, windows may actually lose less heat than an estimate based on a rated U-value might predict.<br /><br /></li>
<li>The spacing of a storm window to a prime window does not affect the U-factor very much. In fact, as the spacing increases from 3 inches to 9 inches, the U-factor of the assembly goes up slightly, from U = 0.35 to U = 0.37.<br /><br /></li>
<li>The U-factor of single-pane windows appears to rely primarily on the surface heat transfer coefficients. In other words, the glass barely does anything other than stopping the air from just wafting in and out.<br /><br /></li>
<li>Metal frames are as bad as we all think they are. Single-pane metal-frame windows have overall window U-factors approximately 15% higher than single-pane wood-frame windows.</li>
</ol>
<p class=\"authorbox faintLightBlueBG\"><strong>Ian Shapiro, P.E.</strong><em>, is the president of Taitem Engineering, which he founded in 1989. Since then, he has led several energy research projects and done many energy audits, and has always wondered why most (but not all) windows feel so cold in winter. </em><strong>Kapil Varshney</strong><em>, research engineer, leads Taitem\'s research efforts. He is currently studying distribution losses in energy-efficient homes through a method known as coheat testing, and is leading a project examining deep energy retrofits in homes.</em> <strong>Javier E. Rosa, P.E.</strong><em>, senior engineer, has been doing structural engineering design since 1993 and energy work since 2000.</em></p>
<p><em>This work was funded by the New York State Energy Research and Development Authority (NYSERDA), Greg Pedrick, project manager, under agreement number 10931.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>