<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Mind the Gap: Summary of Window Residential Retrofit Solutions | Home Energy Magazine Archive</title>
<meta name="description" content="Improving the insulation, solar heat gain, and infiltration characteristics of windows can significantly improve overall thermal performance by reducing heat tr">
<meta property="article:published_time" content="2017-02-28">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Mind the Gap: Summary of Window Residential Retrofit Solutions","datePublished":"2017-02-28","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Improving the insulation, solar heat gain, and infiltration characteristics of windows can significantly improve overall thermal performance by reducing heat tr"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2017</div><h1>Mind the Gap: Summary of Window Residential Retrofit Solutions</h1><div class="byline">Published 28.02.2017</div></div>
<div class="article-body"><p>Improving the insulation, solar heat gain, and infiltration characteristics of windows can significantly improve overall thermal performance by reducing heat transfer through the window and by decreasing air leakage into and out of a home. As approximately 43% of existing homes (~50 million houses) still have low-performing, single-pane clear-glass windows, and millions of other homes have only double-pane clear-glass windows, improving window performance can also save a lot of energy.</p>
<p>Today, various energy-saving window retrofit solutions are available to homeowners, ranging from window shades and storm windows to highly insulating triple-pane R-5 window replacements. Many of these technologies have been evaluated in the field, in the Lab Homes at Pacific Northwest National Laboratory (PNNL), and through modeling to prove their cost-effectiveness and performance in different climate regions. The resulting data are used to increase market penetration of these efficient technologies.</p>
<p>Recently, for example, PNNL&rsquo;s Regional Technical Forum approved a utility measure for low-e storm windows based on such data. This was a watershed moment for increasing fenestration options in utility programs&mdash;especially low-income programs. This article will review the most recent field test and discuss future rating efforts. For the complete study, including a review of past research and full references to previous work, as well as detailed descriptions of window technologies, window testing, and efforts to support window retrofits and show their cost-effectiveness, see &ldquo;learn more&rdquo; at the end of the article.</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/33018866872/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/3/2874/33018866872_c1d693e3c5.jpg" alt="Untitled" width="500" height="375" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /> <span class="caption">Jeld-Wen installers air seal the highly insulating window so that the most accurate data will be gained from the experiment. (Courtesy of Pacific Northwest National Laboratory)</span></p>
<h4>PNNL Lab Homes Experiments</h4>
<p>The experiments described below were conducted in the PNNL side-by-side Lab Homes, which form a platform for precisely evaluating energy-saving and grid-responsive technologies in a controlled environment. The PNNL Lab Homes are two factory-built homes installed on the PNNL campus in Richland, Washington. Each Lab Home has seven windows and two sliding glass doors, for a window-to-floor area of 13.7%. To be representative of the Pacific Northwest climate, clear double-pane windows were installed as the baseline technology for both PNNL Lab Homes. For the primary experiments examined in this study, the &ldquo;experimental home&rdquo; was retrofitted with the fenestration technology under evaluation, while a matching &ldquo;baseline home&rdquo; remained unaltered. The floor plan of the Lab Homes as constructed is shown in Figure 1. The Lab Homes are meant to represent typical Pacific Northwest housing stock and include R-11 cavity insulation and R-22 floor and ceiling insulation. However, the building shell is relatively tight (~3.2 ACH50) due to the capabilities of the manufactured housing fabrication process.</p>
<p>The metering approach includes metering and HVAC system control activities taking place at the electrical panel. Heat transfer through the primary glass and window fenestration will be aggregated by differing temperature sensors. For all experiments, metering was completed using Campbell Scientific data loggers and matching sensors. Two Campbell data loggers were installed in each home, one allocated to electrical measurements and one to temperature and other data collection. Data from all sensors were collected via cellular modems that were individually connected to each of the loggers. All data were captured at one-minute intervals by the data loggers. The one-minute data were averaged over hourly and daily time intervals to afford different analyses. Occupancy in the homes was simulated via a programmable commercial lighting breaker panel (one panel per home), using motorized breakers. These breakers were programmed to activate connected loads on schedules to simulate human occupancy by introducing heat to the space.</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/33018865792/in/album-72157677435812913/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/4/3883/33018865792_8582c5f68c.jpg" alt="Untitled" width="500" height="423" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">One of the authors, Sarah Widder, pictured in one of the lab homes. (Courtesy of Pacific Northwest National Laboratory)</span></p>
<h4>R-5 and Low-E Storm Windows</h4>
<p>From March 2013 through December 2014, PNNL evaluated commercially available exterior and interior low-e storm windows in the PNNL Lab Homes for their thermal performance, including energy savings and impact on interior temperature distributions. The interior and exterior windows were tested separately over the experimental period. Each product was installed to the manufacturer&rsquo;s specifications. To demonstrate and visualize the thermal impact of the low-e storm windows, infrared images were taken of both the baseline windows (in the baseline home) and baseline windows equipped with interior or exterior low-e storm windows (in the experimental home). These images, presented in Figures 2 and 3 for interior low-e storm windows, help to visualize the temperature differential between the conditioned space and outdoor air, and the interior images (Figure 3) help to visualize the impact of the storm windows on thermal comfort.</p>
<p>The images were taken on February 2, 2015. During this day, the average outside temperature was 34&ordm;F with a low of 17&ordm;F and a high of 40&ordm;F. Reviewing the exterior images (Figure 2) shows the effect of the interior storm windows on the envelope. The external surface temperature of the baseline window in the baseline home was measured to be 43&ordm;F as compared to 39.4&ordm;F for the baseline window with interior storm windows in the experimental home. The change in temperature between the two surfaces is 3.6&ordm;F, demonstrating the increased insulating quality of the baseline window with the interior storm window. This interior storm window reduces the amount of heat that is transferred though the baseline window and thus keeps the temperature of the baseline window closer to that of the outdoors.</p>
<p>On the same day, measurements were taken of the internal temperature of the master bedroom glazing (Figure 3). In the baseline home, the internal temperature of the baseline window was 59.9&ordm;F, while the internal temperature of the baseline window in the experimental home was 66.6&ordm;F, a differential of 6.7&ordm;F. This differential can also be attributed to the insulating properties of the interstitial space and the low-e coating on the interior storm windows. The low-e surface was more effective at trapping and reflecting the internal heat back into the space, resulting in higher interior surface glass temperatures.</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/33018866392/in/album-72157677435812913/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/4/3745/33018866392_fe829fe546.jpg" alt="Untitled" width="500" height="332" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Low-e storm windows, by adding an extra layer of glass, gas, and possessing a nearly invisible low-emissivity coating, can reduce heat transfer via conduction, convection, and radiation. (Courtesy of Pacific Northwest National Laboratory)</span></p>
<p>Both interior and exterior storm windows were evaluated in the PNNL Lab Homes throughout one winter heating and one summer cooling season. During the heating season, the heat pump was disabled, and a forced-air electric-resistance furnace supplied the required heating to the Lab Homes. In general, measured HVAC savings due to the exterior storm windows averaged 10.5% for the heating season and 8.0% for the cooling season for identical occupancy conditions. Yearly savings for this technology is estimated to be 10.1 &plusmn;1.4% of the HVAC Load. Because of limitations on the manufactured size of interior storm windows, only an estimated 74% of the window area could be covered during the test. The collected data showed that interior low-e storm windows installed over 74% of the window area in the experimental home resulted in an 8.1 &plusmn;1.9% and a 4.2 &plusmn; 0.7% reduction in HVAC energy use during the heating and cooling seasons, respectively. Yearly savings for this technology is estimated to be 7.8 &plusmn;1.5% of the HVAC Load.</p>
<p>The average annual energy savings calculated from the measured PNNL Lab Homes data for the interior and exterior low-e storm window evaluations are summarized in Table 1.These savings are compared to the average annual HVAC energy savings, 12.2 &plusmn;1.3%, estimated from primary window replacement with highly insulating R-5 windows. Generating annual savings estimates for the individual technologies is done through simple heating-and-cooling degree- day calculations coupled with the experimental savings shown for each season. Details of this process can be found in the research papers highlighted in the &ldquo;learn more&rdquo; section.</p>
<div class="rightImage" style="width: 320px;">
<h5>Table 1. Annual Estimated Energy Savings for Each Window Replacement or Attachment Technology</h5>
<p><a title="Table 1. Annual Estimated Energy Savings for Each Window Replacement or Attachment Technology" href="https://www.flickr.com/photos/55393876@N07/32793194550/in/album-72157677435812913/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/4/3736/32793194550_0bf87d9a30_n.jpg" alt="Table 1. Annual Estimated Energy Savings for Each Window Replacement or Attachment Technology" width="320" height="170" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
</div>
<h4>High-Efficiency Cellular Shades</h4>
<p>PNNL evaluated cellular shades in the PNNL Lab Homes during the 2015&#61485;16 heating and cooling seasons. The technology examined as part of this study was the Hunter Douglas Duette Architella Trielle honeycomb fabric shade, which is made with six layers of fabric, including two opaque layers and five insulating air pockets. The inclusion of insulating air pockets as well as the layer of metallized Mylar that lines the air pockets, minimizes conductive and radiant heat transfer and effectively increases the R-value of the fabric.</p>
<h5>Table 2. Average HVAC Savings Produced by Cellular Shades During the 2016 Heating and Cooling Seasons</h5>
<p><a title="Table 2. Average HVAC Savings Produced by Cellular Shades During the 2016 Heating and Cooling Seasons" href="https://www.flickr.com/photos/55393876@N07/32330269974/in/album-72157677435812913/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/4/3765/32330269974_f22a154d75.jpg" alt="Table 2. Average HVAC Savings Produced by Cellular Shades During the 2016 Heating and Cooling Seasons" width="500" height="119" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
<p>These cellular shades were also equipped with the Hunter Douglas Green (HD Green) automated scheduling technology, which allowed researchers to evaluate both the thermal improvement attributable to the shades and the impact of automated shading devices on the optimal management of solar gains. To independently evaluate the functionality of the shades and the associated automation schedules, as well as their collective performance, PNNL tested the cellular shades in comparison with three other baseline technologies&mdash;no window attachments, vinyl blinds operated per the HD Green schedule, and vinyl blinds that remained closed. The results of the tests are shown in Table 2.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">JM Petersen, GP Sullivan, KA Cort, MB Merzouk, and JM Weber. October 2015. <a href="http://labhomes.pnnl.gov/documents/PNNL-24857_Evaluation_of_Interior_Low-E_Storm_Windows_PNNL_Lab_Homes_rev1.pdf"><em>Evaluation of Interior Low-E Storm Windows in the PNNL Lab Homes</em></a>. PNNL - 24857, Pacific Northwest National Laboratory, Richland, WA.</p>
<p class="moreinfo">JM Petersen, GP Sullivan, KA Cort, and CE Metzger. December 2016. Evaluation of Cellular Shades in the PNNL Lab Homes. PNNL &ndash; 24857 Rev 2, Pacific Northwest National Laboratory, Richland, WA.</p>
<p class="moreinfo">Knox, JR, and SH Widder. 2014. <a href="http://labhomes.pnnl.gov/documents/PNNL_23355_Lab_Homes_Low-e_Storms.pdf"><em>Evaluation of Low-E Storm Windows in the PNNL Lab Homes</em></a>. PNNL-23355, Pacific Northwest National Laboratory, Richland, WA.</p>
<p class="moreinfo">Widder, SH, and GB Parker. 2012. <em>Side-by-Side Field Evaulation of Highly Insulating Windows in the PNNL Lab Homes</em>. PNNL-21678, Pacific Northwest National Laboratory, Richland, WA.</p>
</div>
<p>Because the data presented in Table 2 are preliminary results, the savings have not been annualized over the heating and cooling seasons. Insulating values associated with cellular shades alone resulted in a reduction in total HVAC system load of 10.5&ndash;16.6% when compared to standard vinyl blinds, as shown in the static-operation experiment. The implementation of the HD Green schedule as shown in the optimum-operation comparison experiment, resulted in savings of 15.3 &ndash; 16.6%. The addition of automated insulating shades to a home with no window attachments at all resulted in achievable savings&mdash;14.4 &ndash; 14.8%.</p>
<p>Studies conducted at the PNNL Lab Homes have demonstrated the energy savings potential of low-e storm windows and cellular shades with automated scheduling. Additional studies have modeled the cost-effectiveness of these technologies, making them a compelling retrofit option for homes, including multifamily buildings. The addition of energy ratings and labels for window attachment programs should help consumers, designers, and home performance contractors make informed decisions about window retrofit options. Current data prove the energy-saving potential and cost-effectiveness of most window attachment technologies. Further utility incentives and market transformation efforts will encourage builders to adopt these technologies&mdash;which is the next step to saving some of vast amount of energy we lose through our windows each year.</p>
<p class="authorbox faintLightBlueBG"><strong>Joseph Petersen</strong> <em>and</em> <strong>Sarah Widder</strong> <em>are research engineers at Pacific Northwest National Laboratory.</em> <strong>Katherine Cort</strong><em>, economist at Pacific Northwest National Laboratory;</em> <strong>Thomas Culp</strong><em>, consulting research engineer at Birch Point Consulting; and</em> <strong>Greg Sullivan</strong><em>, consulting research engineer at Efficiency Solutions also contributed to this article.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>