<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Mold &amp; Rot: Look Before You Leap When Weatherizing | Home Energy Magazine Archive</title>
<meta name="description" content="Molds are an ancient life form. Neither plants nor animals, molds are members of the Kingdom of the Fungi. Familiar members of the fungal kingdom include molds,">
<meta property="article:published_time" content="2010-01-06">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Mold &amp; Rot: Look Before You Leap When Weatherizing","datePublished":"2010-01-06","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Molds are an ancient life form. Neither plants nor animals, molds are members of the Kingdom of the Fungi. Familiar members of the fungal kingdom include molds,"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>Mold &amp; Rot: Look Before You Leap When Weatherizing</h1><div class="byline">Published 06.01.2010</div></div>
<div class="article-body">Molds are an ancient life form. Neither plants nor animals, molds are members of the Kingdom of the Fungi. Familiar members of the fungal kingdom include molds, mushrooms, and yeasts. Fungi digest spent life, transforming it into fertilizer that helps new life to grow. When mold and other fungi start to grow, the composting process is under way. In the end, life turns back into dirt. We use lots of dead plant and animal matter to construct our homes and buildings. To keep decay at bay, we need to keep our materials&mdash;and the interior spaces they form&mdash;dry. Dry conditions prevent mold growth because molds require moisture to feed. A fungal spore lands on a digestible surface. If there is sufficient moisture, the spore absorbs water and then expels it with a load of digestive enzymes. The enzymes use solution chemistry to attack and break down the food source into nutrients, which are then absorbed back into the spore, which uses the nutrients to grow. From an activated spore grow feeding hairs called hyphae. If there is sufficient food and water, the hyphae build an interwoven network called a mycelium. Under appropriate conditions, the mature mycelium begins to dedicate energy to reproduction. Most molds reproduce by converting some of the hyphae into spore-bearing structures. Once the process gets under way, the entire mold colony can become covered with<br />
a blanket of spores. Wood rots make moresophisticated spore-producing structures, which we refer to as mushrooms. Fungal moisture requirements vary. Wood rots grow only on wet surfaces, while some molds can grow on a dry surface that is surrounded with high humidity.<br />
<br />
<span style="font-size: 16px;"><span style="color: rgb(128, 128, 128);"><strong>Mold and IAQ</strong></span></span><br />
<br />
It is the fungal spores that can cause problems with indoor air quality (IAQ). Fungi can be remarkably fertile. A mold colony can produce millions of spores per square inch. A single portabella mushroom cap can contain billions of spores. When a moldy surface is disturbed, the spores can become airborne. Because they are so tiny, the density of the air behaves like a thick liquid, and the spores float about, seemingly in defiance of the law of gravity. In dead still air, common mold spores can have falling velocities of less than a yard an hour. Because air moves readily inside a<br />
structure, a few square yards of moldy surface can fill a house with spores. When the spores eventually land, they become part of the settled dust. Once mixed into house dust, mold spores can be difficult and expensive to capture and remove. Houses with moldy dust can be irritating to sensitive occupants. Indoor mold is a common cause of IAQ complaints; reported symptoms include headaches, skin and eye irritation, and respiratory problems ranging from sneezing to full-blown asthma attacks. Instead of being green by design, an energyefficient structure can turn green by accident, if it is covered with mold. Making buildings more energy efficient involves reducing heat transfer across the envelope. This is done by using materials that resist heat transfer and prevent air leaks. But using these materials can encourage the growth of mold. As is often the case, a superb engineering solution to one problem creates another. When we conserve energy, we make it harder for the building to dry. When water wets a surface, it takes some sort of energy to move it away; heat energy is needed to evaporate liquid water into vapor, and some motive force is needed to move the humid air out of the envelope. When we prevent energy loss through walls, we lose evaporative potential, and when we seal air leaks, we lose ventilation. Whether it is new or retrofitted, an energy-efficient home must be properly designed to shed water from the outside and ventilated to remove humidity build up on the inside. Surfaces that are persistently damp or surrounded by still, saturated air are fertile substrates for mold growth, no matter what they are made out of. Even a fine film of dust on window glass can support mold growth if there is sufficient moisture.<br />
<br />
<img alt="" border="0" height="145" src="http://www.homeenergy.org/UserFiles/image/mold-thumb.jpg" width="350" /><br />
<br />
<span style="font-size: 16px;"><span style="color: rgb(128, 128, 128);"><strong>Look Before Leaping </strong></span></span><br />
<br />
I was an expert witness for the losing side in a court case that involved mold. A nonprofit weatherization group was being sued for causing a mold problem when it worked on a preexisting home. The house was a rickety-looking older two-story home with a dirt crawl space. The windows, siding and roof were in poor shape prior to weatherizing. An aggressive representative persuaded the homeowners to pay to get some insulation work done. Within a year the homeowners were bombarding the agency with complaints about mold problems that were aggravating their allergies. Eventually they hired a lawyer, who moved them out of the house and sued for damages.<br />
<br />
The long and short of the case was that the house had a soaking wet dirt crawl space. Prior to insulating and air sealing, heat loss and air leakage had dried the interior out, but the crawlspace remained wet. Due to the stack effect, we tend to exhaust air from the upper part of a heated structure and take it through the lower part. So the damp crawl space wound up humidifying the upstairs as soon as the heat came on. The insulating and air sealing that created an airtight space proved to be a disaster, because the house was sick to start with. When winter arrived, water came dripping out of the attic, ceilings buckled, and mold growth on the drywall developed in a pattern that looked like a faux finish paint job. The customers complained, and then sued when no one returned their calls.<br />
<br />
In court I presented evidence that the house was probably damp and moldy before any work was done. But it was easy for the plaintiff&rsquo;s attorney to suggest that professionals should have known better than to foist their services on the unsuspecting homeowners. Eventually the jury awarded them a new home. Oops. The house was a wreck to start with, but trying to fix it without addressing the preexisting problems made things worse. Just because the defendant (the weatherization group) had good intentions didn&rsquo;t excuse it from taking responsibility for the problems it had created.<br />
From a building science perspective, the critical lesson is to always consider the house as a system, and to try to anticipate the longterm effects of specific modifications we make on the total performance of the home. From a legal standpoint, the worst mistake was ignoring the client&rsquo;s repeated complaints. Before any structure is weatherized, a thorough moisture survey is a must. Both penetrating and nonpenetrating moisture meters should be part of the estimator&rsquo;s tool kit. Infrared camera technology is getting better and cheaper. In trained hands, an IR camera can be helpful in locating hidden wet spots. Stains and streaks should be documented with digital photography. Pictures can be kept in the job file. Contractors should take lots of pictures to avoid being blamed for preexisting conditions.<br />
If a home has a bare dirt floor in a crawlspace or basement, that floor must be sealed before any other work is done. If the concrete foundation shows the white staining called efflorescence, the source of below-grade wetting must be identified and corrected. From top to bottom, all seams and joints and penetrations in the exterior shell should be examined for head and kick-out flashings that divert surface water away.<br />
<br />
If a house has a preexisting mold problem, no work should begin until the moisture source is shut off and the moldy surfaces are properly treated. Mold problems can be expensive to address. Tiny mold spores are easily made airborne. Careless handling of moldy surfaces can spread what was a local problem throughout the indoor space. Wherever possible, moldy areas should be isolated with barriers of plastic sheeting and tape. Exhaust ventilation can then be used to create clean-to-dirty air flow.<br />
<br />
<a href="http://www.homeenergy.org/UserFiles/file/mold-shot2.jpg" onclick="window.open(this.href, '', 'resizable=yes,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=385,height=544'); return false;"><img align="right" alt="" border="0" height="365" src="http://www.homeenergy.org/UserFiles/image/mold-shot2thumb.jpg" style="margin-right: 15px; margin-bottom: 10px;" width="258" /></a> Even a leak-free house can have interior moisture problems. This is especially true when ventilation is inadequate to handle such moisture-rich activities as showering and cooking. In addition, human metabolic activity generates large amounts of water vapor that can condense and create mold-friendly habitats, such as bedroom window frames. Examine windows for peeling paint and decay that may be signs of condensation. Make sure that all exhaust fans are vented all the way outdoors. Leaking ducts can create a variety of condensation problems, especially when air conditioning is used. Remember: Water vapor moves from hot to cold and from wet to dry. Make sure that this path doesn&rsquo;t terminate inside the house.<br />
<br />
As building scientist Joe Lstiburek says, &ldquo;durability trumps energy efficiency.&rdquo; Both are important, but the cost-saving goal of energy efficiency is defeated when mold and rot result from failing to treat the structure as a system. Just as an ounce of prevention can save a pound of cure, a moment of carelessness, ignorance, or stupidity can create a ton of aggravation. When decay shows up, it is at the end of a train wreck of circumstances. Arresting problems before they occur is the best preventive strategy.<br />
<br />
<strong>Mac Pierce </strong><em>is Master of Public Health, Environmental and Occupational Health, School of Public Health, University of Minnesota. He is also a private consultant on indoor air quality, moisture and microbiological problems. He specializes in water damage cases, and designs mold clean-up protocols.</em><br />
<br />
<strong><span style="color: rgb(0, 0, 255);">&gt;&gt; For more information:</span></strong><br />
Contact the author at <a href="mailto:pearc010@umn.edu">pearc010@umn.edu</a>.<br /></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>