<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Moldy Shoes Blues | Home Energy Magazine Archive</title>
<meta name="description" content="Below is a dialogue, conducted over time, between Doug Garrett and Moldy In Marin. The topic came up in the office because we received several questions from on">
<meta property="article:published_time" content="2015-04-15">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Moldy Shoes Blues","datePublished":"2015-04-15","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Below is a dialogue, conducted over time, between Doug Garrett and Moldy In Marin. The topic came up in the office because we received several questions from on"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2015</div><h1>Moldy Shoes Blues</h1><div class="byline">Published 15.04.2015</div></div>
<div class="article-body"><p>Below is a dialogue, conducted over time, between Doug Garrett and Moldy In Marin. The topic came up in the office because we received several questions from online readers about an article, &ldquo;<a href=\"../../../../show/article/nav/healthyhomes/page/10/id/1704\" target=\"_blank\">Beware the Closed Bedroom Door</a>,&rdquo; available at homeenergy.org for free. (Click on the link or look for it in the drop down menu for Home Performance, under Healthy Homes, and Indoor Air Quality.) This dialogue represents one such letter.</p>
<p><strong>Moldy In Marin: </strong>I opened my bedroom closet recently and found to my horror that the back corner was moldy. After throwing away five pairs of boots and shoes and taking bleach to the walls and floors, I decided to keep the door open permanently. I\'m thinking as much light and airflow as possible can only help. I also purchased DampRid, a moisture-absorbing product.</p>
<div class=\"authorbio\"><img src=\"http://farm8.staticflickr.com/7363/9624818927_4c42cfd7ae_o.jpg\" alt=\"\" />
<div class=\"headcaption\">
<div class=\"authorname\">Doug Garrett</div>
founded Building Performance &amp; Comfort, Incorporated, a full-service building performance-consulting company, in 1996 after working for ten years as the program manager for Austin Energy\'s energy efficiency programs and four years in its Green Building Program. (Building Performance &amp; Comfort)</div>
</div>
<p><strong>Doug Garrett: </strong>I&rsquo;ve seen moldy shoes, dresses, belts and the like in many closets over the years. The reasons for keeping bedroom and other doors open is to facilitate the free flow of the air back to the furnace or the air conditioner. Often closets don&rsquo;t have a supply register in them, so this isn&rsquo;t an issue. That&rsquo;s why it wasn&rsquo;t dealt with in that article. Now having said that, when closets don&rsquo;t have supply registers, they can become colder or more humid than the rest of the house, and in those cases condensation can occur and we become fungi farmers! So leave the closet doors open or put a very small supply duct into the closet and leave the door closed. The 20&ndash;40 CFM of airflow will have no trouble exiting under the closed door, and your clothes will stay fresh and clean.</p>
<p>Don&rsquo;t waste any more money on DampRid. It can only absorb a small amount of water vapor, and it is not reusable once it has done that. One other thing to know: Keeping plastic shopping bags against the wall or on a floor where they create an interior vapor barrier can also lead to mold. I once saw a closet with a very interesting pattern of mold on the walls. It looked for all the world like the Manhattan skyline! I couldn&rsquo;t figure it out until I looked across the bedroom and saw a cluster of Macy&rsquo;s shopping bags. I asked the lady of the house if those had been stored in this closet and she said, &ldquo;Yes, I moved them to make your job easier.&rdquo; I put the bags into the closet as they had been previously, and their height and width matched the pattern of mold on the walls perfectly. I&rsquo;ve even seen the plastic bags that dry cleaning comes home in do the same thing.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"cl House Doc Garrett House by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17085256000\"><img src=\"https://farm9.staticflickr.com/8723/17085256000_0fe01b620c_m.jpg\" alt=\"\" /></a></p>
<p><a title=\"cl House Doc Garrett Crawl by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16650343164\"><img src=\"https://farm8.staticflickr.com/7649/16650343164_458c671d3c_m.jpg\" alt=\"\" /></a></p>
<p><a title=\"cl House Doc Garrett Closet by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17246821036\"><img src=\"https://farm8.staticflickr.com/7656/17246821036_523a32d1cc_m.jpg\" alt=\"\" /></a></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17085028088\"><img src=\"https://farm9.staticflickr.com/8802/17085028088_4019b11b49_m.jpg\" alt=\"\" /></a><br /><span class=\"caption\"> Before the vapor barrier was applied to the crawlspace.</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17272284891\"><img src=\"https://farm9.staticflickr.com/8704/17272284891_f7817319a2_m.jpg\" alt=\"\" /></a><br /><span class=\"caption\"> After the vapor barrier was installed.</span></p>
</div>
<p>Building science stuff is sometimes weird.</p>
<p><strong>MIM:</strong> I want to update you on my closet, because I thought you might find my news interesting. I never bought more DampRid, but I left one set up in back of my closet with the closet door open and everything else removed from the floor. A few days after the DampRid was opened and put in there, I checked to make sure no new mold had grown. I discovered that the DampRid container held several inches of water! I emptied it and returned it to the same spot and have now emptied it two more times. Each time it\'s collected at least another 1/2 cup of water! Obviously we have a problem, and we\'ll have to figure out why it\'s so wet!</p>
<p><strong>DG:</strong> Is your home built on a pier-and-beam foundation? If so, that is most likely the source of your moisture. If not, then we will have to dig deeper. To be honest, the amount of water you are describing isn&rsquo;t a lot. With the door open, the DampRid was able to absorb water from throughout your house. Remember: Water vapor always distributes itself evenly across the whole volume of air within the space. So it was in effect dehumidifying your whole house, not just the closet. If you are not having any moisture-related issues in other areas of your home, I think that you can permanently solve your problem by allowing your closet to interact with the rest of the house so that the moisture is distributed evenly and there are no physically isolated pockets where it can accumulate to harmful levels. You could do this by increasing the undercut of the door, or installing a small louver in the door, or (and this just occurred to me) by installing a jump duct. I would try increasing the undercut to 1 inch above the floor or carpet.</p>
<p><strong>MIM:</strong> I don\'t know what kind of construction the house has, although that sounds feasible to me, as there is a crawl space under the whole house. There is another place in our home, on the same side of the house (but all the way on the opposite corner of the house), where another inside wall got moldy. This happened the same week the closet got mold. I guess they must be related. We were gone over the holidays and came back to the mold issues. A person did come in once in a while to care for plants. Might the airflow in the house have altered enough with us gone for one week to have caused the mold? If I continue to keep my closet door ajar, will that be enough so the landlord doesn\'t have to make installations or incur costs?</p>
<p>I thought it was a lot of water for the DampRid to absorb, not understanding that it was dehumidifying the whole house! So I thought we must have a serious water concern somewhere. like a leaky pipe or something.</p>
<p><strong>DG:</strong> Well, there&rsquo;s your problem, as the old saying goes. Homes with crawl spaces are built on pier-and-beam (vertical support posts topped by horizontal support beams that support the house) foundations. More to the point, they are known to be the source of lots of moisture! A family of four creates about 4&ndash;6 gallons of water vapor per day by bathing, cooking, and breathing in their home. To that amount, the evaporation from even apparently dry soil under the house adds 12 gallons per day for every 1,000 square feet of soil! So if you have a 2,000-ft<sup>2</sup> crawl space, and a home with a moisture problem, the biggest and most probable source of excess moisture is that 24 gallons per day rising up from the crawl space, not the 4 gallons per day you are making! In building science, we always address the source of the problem, not the symptoms. The source of the offending moisture is the crawl space soil, so that is where we aim our efforts first.</p>
<p>What can be done? Ask your landlord to go to a hardware store and buy a roll of 6-mil polyethylene (I always select an opaque white plastic, since it creates a clean, bright final product) and cover the dirt in your crawl space with it. Overlap the sheets by 2 feet and tape them. Tape the plastic to all of the piers, too. To make it a fully conditioned space, your landlord would also need to seal off all of the foundation vents, insulate the foundation wall with an inch or two of rigid foil-faced (for the required fire code rating) foam insulation, and then add 20 CFM of conditioned air to the space via small duct or install a small dehumidifier. You live in a relatively mild climate zone (the San Francisco Bay Area) and one that isn&rsquo;t extremely humid. I would suggest that your landlord do this retrofit in stages. First cover the dirt with the plastic, but leave the vents open and the foundation wall uninsulated. Do you now have insulation under the floor? If so, leave it for now. That should do the trick, and it won&rsquo;t cost any more than a decent meal for two.&nbsp;</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>