<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Multifamily Housing | Home Energy Magazine Archive</title>
<meta name="description" content="Over 30% of the U.S. population and over 25% of U.S. households live in multifamily (MF) buildings. Yet when we talk about possible energy efficiency improvemen">
<meta property="article:published_time" content="2010-05-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Multifamily Housing","datePublished":"2010-05-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Over 30% of the U.S. population and over 25% of U.S. households live in multifamily (MF) buildings. Yet when we talk about possible energy efficiency improvemen"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>Multifamily Housing</h1><div class="byline">Published 03.05.2010</div></div>
<div class="article-body">Over 30% of the U.S. population and over 25% of U.S. households live in multifamily (MF) buildings. Yet when we talk about possible energy efficiency improvements in the residential sector, we seldom think of opportunities outside of single-family (SF) homes, and we almost never consider technologies that are appropriate only for MF homes. In fact, almost every study of the potential for energy efficiency in the existing residential sector either excludes MF buildings or includes them as a nonspecific part of the aggregate residential sector. U.S. Multifamily Energy Efficiency Potential by 2020, a report prepared by the Benningfield Group, is meant to help national and regional policymakers understand achievable energy efficiency potential in the country&rsquo;s existing MF sector. The report is the most comprehensive survey of potential energy efficiency savings in the multifamily/apartment market conducted to date. It provides a clear and compelling case for scaling up energy efficiency retrofit activity for the 26 million apartments located in the United States, including those that are home to some nine million families below the poverty level, and four million elderly households. (See Figure 1). <br />
<br />
<div class="picture right" style="width: 692px; margin-bottom: 30px;">
	<img alt="" height="478" src="http://www.homeenergy.org/UserFiles/image/27-3_p47-lg.jpg" width="692" /><br />
	<span class="caption">Figure 1. There are 26 million apartments located in the United States, including those that are home to some nine million families below the poverty level, and four million elderly households.</span></div>
<br />
<br />
<br />
<br />
The report analyzes energy savings potentials by geographic region and household type, and describes the unique characteristics of MF buildings that policymakers need to consider when contemplating how to achieve these efficiency potentials.<br />
<h4>
	The Case for a Multifamily Study</h4>
The reasons for increasing energy efficiency spending on MF buildings are not primarily technological. The reason this report focuses on MF is that almost no studies have focused on MF in the past. This means that, as the authors of the report discovered, there is a lot of low-hanging fruit to harvest, based on what we now know about the prevalence of MF housing in the United States, and about the opportunities this housing provides to save enormous amounts of energy and money.<br />
<br />
California, for example, has had building standards since 1978, and these standards have been updated every three years on average. Though the cycles have not been consistently timed, we are now on the ninth iteration of the standards, with changes specific to SF homes made in every cycle. But it was only in 2001 that the California Energy Commission began to consider whether the models for SF homes, on which the residential standards are based, even made sense for MF. No major changes took place until the 2005 Building Energy Efficiency Standards (Title 24, Part 6) took effect. Prior to that, the fact that MF buildings normally have about half the window area of SF homes (as a percentage of floor area) meant that they got a false energy efficiency &ldquo;credit&rdquo; when showing compliance using building performance software. Consequently, the designers of MF buildings were lulled into thinking that their buildings were efficient, with very little incentive to think at all about how efficient they could make them until the 2005 standards took effect. (Starting in 2005, the building performance software quit giving &ldquo;credit&rdquo; for having less than 20% window area. MF homes generally have 8%&ndash;10%, while SF homes generally have over 20%.)<br />
<br />
Here&rsquo;s another example of how we have ignored opportunities to make MF buildings as efficient relatively, as SF homes. The first SF new-construction programs were launched around 1980, but the first utility-sponsored MF new-construction program wasn&rsquo;t launched until 1999. And although over the past ten years, the MF programs have helped increase focus on MF energy efficiency, they did not push the MF industry nearly as hard as the programs focused on SF homes pushed that industry. In fact, as late as 2004, while the window area anomaly still existed, along with a similar anomaly in central hot water systems, some developers were building MF projects with less insulation and less efficient windows than allowed by California&rsquo;s prescriptive-compliance path, and were still qualifying for the utilities&rsquo; incentive money. <br />
<br />
Another reason this report is so important is an economic one: 80% of low-income families live in MF, and 80% of households who live in MF are low income. There is a distinct correlation between income level and MF living. Families in affordable housing spend an average of 20% of their monthly income on utilities&mdash;compared to under 5% for the average of all households. And these families, to whom efficiency would mean so much more, have almost no opportunity to improve their energy use picture. They can&rsquo;t insulate or replace HVAC or domestic hot water (DHW) equipment. Conversely, there is generally too little return on the investment in insulation and efficient equipment for the property owner (or landlord) to care. Property owners consider MF a business. They can&rsquo;t be expected to make investments without a reasonable rate of return. The bottom line is that the people who most need to have energy efficiency upgrades can least afford them, and wouldn&rsquo;t be in a position to fund them anyway because they don&rsquo;t own the property. <br />
<h4>
	The Technical Part</h4>
So the primary reasons for focusing on MF are (1) the size of the previously ignored opportunities that it provides, and (2) tenant economics. But there is also a technical reason. MF buildings provide some unique opportunities to include efficient technologies. A classic example is the central domestic hot water (CDHW) system common in MF buildings. About 40% of MF units in California are served by a CDHW system (versus individual water heaters). These systems send hot water from a boiler or water heater out in a loop from which branch lines serve individual apartments. The loop has a pump on the return line drawing unused hot water back to the storage tank. In most existing MF buildings, the pump runs 24 hours a day, seven days a week, 52 weeks a year, and the pipes in the circulation loop are not generally insulated. (California&rsquo;s building standards now require that all the piping in circulation loops in new construction be insulated, but there is no requirement to insulate the estimated 4,000 miles of uninsulated pipes in California&rsquo;s existing MF buildings.) <br />
<br />
Before the 1990s in Los Angeles, it was common to install the boiler in a courtyard outside and to run bare (uninsulated) copper pipes underground to the apartment buildings. Considering that the average ground temperature is around 55&deg;F, and the water leaving the storage tank has to be above 140&deg;F in order to be hot enough to serve tenants&rsquo; needs once it gets to them, these systems represent an incredible waste of energy. If there were no circulation pump keeping the water near the apartments hot, the amount of water wasted while tenants waited for the hot water to reach them would represent an even larger waste of resources. MF building owners have traditionally addressed this second problem by having the circulation pump run all the time. They will do whatever it takes to keep tenants from complaining. <br />
<br />
A 2008 study of 139 CDHW systems that had received temperature modulation controls as part of Southern California Gas Company&rsquo;s and San Diego Gas &amp; Electric Company&rsquo;s MF rebate programs found that most systems were set above 130&deg;F, with more than a dozen set at 140&deg;F and some at 160&deg;F. Temperature modulation controls change the setpoint of the water-heating system over the course of a day, so that the water in the storage tank is always hot enough to meet the amount of hot water demanded. Two hundred gallons of 140&deg;F water can serve a lot more showers than 200 gallons of 110&deg;F water, but when 110&deg;F water is sufficient, there is no need to deliver hotter water. The hotter the water in the circulation loop, the greater the heat losses to the environment. It takes ten seconds at 125&deg;F for a child to get a second-degree burn. At 140&deg;F, it takes two seconds. At 160&deg;F, it takes less than two seconds to get a third-degree burn, and a second-degree burn is almost instantaneous. Although only about one-third of households are&nbsp; in MF buildings, 54% of children suffering hot water burns are in MF (from the factsheet, &ldquo;Hot Tap Water and Scald Burns&rdquo;&mdash;see &ldquo;For more information&rdquo; below). Still, the most common action that building maintenance staff take when tenants complain of not having enough hot water is to turn the setpoint up until the complaints stop. <br />
<br />
There are two ways to help ensure that hot water is available when needed, without wasting so much energy. The first is to install a temperature modulation control. The second is to install a demand control.<br />
<br />
<br />
<div class="pullquote">
	Ironically, MF is inherently more energy efficient than SF in many ways, but the energy-saving opportunities that MF provides have not been met.</div>
<br />
<br />
A temperature modulation control lets the pump continue to run all the time but resets the water temperature down when the demand is low, and up again when demand is high. The 2008 KEMA study found that, compared to systems where the setpoint is constantly at the high temperature needed to meet peak hot water demand, the temperature modulation control saves about 400 therms per system per year on average. This represents a savings of about $5,000 over ten years at recent California natural gas prices.<br />
&nbsp;<br />
A demand control shuts the pump off when it isn&#39;t needed. There are two times when the pump isn&rsquo;t needed&mdash;when no one is using hot water, and when someone is using hot water. The only time the pump really needs to run is when there is a draw after a long enough period of no draws that the water in the pipes has lost its useful heat. When people are using hot water, their draws keep the water in the loop hot, so the pump does not need to run. Among 35 monitored sites with demand controls, the pumps ran an average of 1.8 hours per day, instead of 24 hours per day. The gas savings averaged a little over 1,500 therms per year, and the electricity savings averaged about 1,200 kWh per year. It costs about $3,000 start-to-finish to install a demand control. At $1.10/therm for gas and $0.09/kWh for electricity, payback is about 1.7 years. Central hot water is not the only technology that offers unique energy savings in MF buildings, but it is often the most cost effective. <br />
<h4>
	Policy Perspective</h4>
The historic lack of attention to MF buildings is troubling from a policy perspective, for two reasons. First, improving the energy efficiency of MF housing requires a different approach than improving the energy efficiency of SF housing (as shown by the hot water example above). Second, the tenants of MF buildings have generally lower incomes than residents of SF housing, as explained above, and they spend a much higher percentage of their monthly income on utilities. <br />
<br />
Ironically, MF is inherently more energy efficient than SF in many ways, but the energy-saving opportunities that MF provides have not been met. Policymakers looking to garner savings in MF need to recognize that, given the geometry of MF buildings, less of the savings will come from improving the efficiency of the building envelope and the HVAC system, and more will come from improving the efficiency of the water-heating system and the appliances. They also need to recognize that MF provides significant opportunities for bundling energy uses to realize an economy of scale when making efficiency improvements. One example would be installing central hot water systems instead of a myriad of individual water heaters. Also, national Residential Energy Consumption Survey data show that, although MF units have a somewhat higher energy use per square foot (measured in kBtu/ft2), they have a significantly lower energy use per household or per capita. Households in buildings with over five apartments use only about 40% as much energy as those in SF detached housing. <br />
<br />
The Center for Neighborhood Technology in Chicago, Illinois, has created an online tool for making comparisons of the costs of housing and transportation for owners and renters in various regions of the country.&nbsp; The tool also allows one to view the Green House Gas (GHG) intensity for locations within the selected region. Although the thrust of the Benningfield Group report concerns improving the efficiency of MF buildings in the nation&rsquo;s housing stock, building energy use is just part of the overall picture. Because they are predominantly in urban settings, MF households use significantly less energy for transportation as well. One way in which this is made clear is through a comparison of urban and rural CO<span style="font-size: 8px;"><sub>2</sub></span> emissions from transportation. <br />
<br />
Another difference with energy policy implications is the fact that most large appliances in MF buildings are the property of the building owner, not the renter, though it is the renter who pays the energy bills. Since the owner generally has no economic motivation for upgrading them, these appliances tend to be older and less efficient than those in SF homes. The irony is that renters pay a higher share of their monthly income for utilities, yet they are less able than homeowners to improve the efficiency of their homes. <br />
<br />
Approximately 86% of all SF homes are owner occupied, while 88% of MF homes are occupied by tenants, and tenant household income is roughly half that of the average owner household (approximately $31,000 per year versus $61,000 per year). So even when tenants do own their refrigerators, washers, and dryers, the appliances are more likely to be older and less efficient. This means that there is a greater unmet need for appliance upgrades among MF households than among SF households. Because tenants make less money than owners (and spend more of their limited income on utility bills), their appliances will not be upgraded without a higher level of public or utility funding than is needed for the SF market. <br />
<h4>
	Potential Savings</h4>
The Benningfield Group report recommends that the United States invest approximately $8 billion in energy efficiency improvements in the nation&rsquo;s MF housing stock over the next eleven years. If the report&rsquo;s recommendation is adopted, the anticipated savings will be:
<ul>
	<li>
		The United States could achieve energy savings equal to the annual electrical output of 20 coal power plants and the entire non-power plant natural gas usage of California, Oregon, and Washington combined. The report conservatively estimates a cost-effective energy savings potential of approximately 30% in MF residential buildings.</li>
	<li>
		Making efficiency retrofits to existing MF buildings will reduce CO2 emissions by 50 million to over 100 million tons per year. This is equivalent to the emissions associated with the entire current energy usage of four million to eight million U.S. households.</li>
	<li>
		Retrofitting existing MF buildings near transit is a win-win. Energy-efficient retrofits reduce energy use in the housing, and the residents&rsquo; use of mass transit reduces energy use in transportation. The report observes that renters&rsquo; utility costs&mdash;in real dollars&mdash;increased more than twice as fast as the cost of their rent over the same period.</li>
	<li>
		The report observes that tenants and owners could reap a $9 billion annual energy dividend from cost-effective investment in energy retrofits of MF housing in the United States. This dividend would have a proportionately higher value to low-income renters, for reasons explained elsewhere in this article. MF properties pose unique barriers to &ldquo;naturally occurring&rdquo; energy efficiency upgrades. Tenants generally pay the utility bills and reap the savings from any energy efficiency investment that the owner might make. Owners therefore, have little incentive to invest. This split-incentive problem in MF housing could be addressed by having utilities focus much more of their energy efficiency spending on MF properties. If the United States spent $100 million to $200 million of the almost $2 billion of annual demand side management (DSM) funds, that would be just commensurate with the share of energy used in MF buildings. Since the MF sector has often been underserved in the past, even more spending could be justified. HUD, owners of MF buildings, and other stakeholders should work with local utilities to bring this level of funding to MF properties so that as many as 100,000 units per year could benefit from efficiency upgrades.</li>
</ul>
<br />
<strong>Nehemiah Stone</strong> <em>is an energy consultant at the Benningfield Group, with primary interests in the fields of multifamily housing, affordable housing, efficiency program design, energy policy, and codes and standards.&nbsp; He has consulted on multifamily issues with most of California&rsquo;s larger utilities, the CEC, the CPUC, and the California Tax Credit Allocation Committee for over ten years.</em><br />
<br />
<p class="moreinfohead">
	For more information:</p>
<p class="moreinfo">
	U.S. Multifamily Energy Efficiency Potential by 2020. Folsom, CA. Benningfield Group, Incorporated, October 2009. For a copy of this report go to <a href="http://www.benningfieldgroup.com">www.benningfieldgroup.com</a>. <br />
	<br />
	Multifamily Boiler Controls &ndash; Process Evaluation: SoCal Gas&rsquo; and SDG&amp;E&rsquo;s 2006-08 Multifamily Energy Efficiency Rebate Program. KEMA. <br />
	<br />
	To read the factsheet, Hot Tap Water and Scald Burns, go to: <a href="http://www.safekid.org/">www.safekid.org/</a>. <br />
	<br />
	For more info on the National Residential Energy Consumption Survey data go to the Energy Information Administration&#39;s Independent Statistics and Analysis at <a href="http://www.safekid.org/">www.eia.doe.gov/emeu/recs</a>.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>