<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>My Home Energy Audit  | Home Energy Magazine Archive</title>
<meta name="description" content="Early this year, the owners at TruTech Tools voted to contribute toward an energy audit for all employee homes. Since I have been talking the energy talk for ye">
<meta property="article:published_time" content="2014-05-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"My Home Energy Audit ","datePublished":"2014-05-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Early this year, the owners at TruTech Tools voted to contribute toward an energy audit for all employee homes. Since I have been talking the energy talk for ye"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>My Home Energy Audit </h1><div class="byline">Published 01.05.2014</div></div>
<div class="article-body"><p>Early this year, the owners at TruTech Tools voted to contribute toward an energy audit for all employee homes. Since I have been talking the energy talk for years, I finally bit the bullet and had a full-blown energy audit done on my home. I learned a lot by watching and participating in the process. In fact, as I write this, the insulators have spent most of the day air sealing!</p>
<h4>Doing the Dance</h4>
<p>Our energy audit was performed by The Energy Doctor (Rhett Major) of Irwin, Pennsylvania. The first step was a walk around the house looking for exterior signs of energy loss (gaps in the envelope, snowmelt patterns) and issues that might affect building durability (such as water infiltration). Then a second walk around the entire house, from basement to attic, paying special attention to pathways for air infiltration. Photo documentation is essential if you want to remember all the details; 197 photos were taken during my audit.</p>
<div class=\"rightImage\" style=\"width: 100px;\"><img class=\"headshot\" src=\"https://farm8.staticflickr.com/7209/13896233307_33f81e9294_m.jpg\" alt=\"\" width=\"100\" height=\"132\" /><span class=\"caption\">Bill Spohn is CEO and co-owner of Akron, Ohio-based TruTech Tools Ltd. Spohn recently joined Home Energy&rsquo;s board of directors.</span></div>
<p>The auditor then walked systematically around the inside of the house (&ldquo;always take right turns&rdquo;), taking thermal and visual images of the walls that exhibited the most energy loss. (Major calls this the blower door/thermal dance.)</p>
<h4>Oops and Double Oops!</h4>
<p>In 1999, when we bought our ten-year-old, 4,400 ft<sup>2</sup>, custom-built home, we saw a lot of value: siting, layout, and interior features, plus (for me) 5/8-inch wallboard, a 12-course block basement, closely spaced studding and a 100,000 Btu/h Lennox Pulse furnace with a 4-ton, 10 SEER air conditioner (top-notch for 1989), to name just a few items. However, my energy audit revealed some shocking results.</p>
<p>The Energy Doctor pointed out areas for improvement, with target costs and payback periods. Since our main purpose was to make our home more comfortable, we realized that the payback for some of the recommended measures was relatively unimportant to us.</p>
<p>We were stunned to see that air leakage was nearly 5,000 CFM<sub>50</sub>. Standard calculations indicate that this is about 650 square inches (cumulative) of leakage area to the outside. It&rsquo;s like leaving a window sash open 24/7/365! The goal was to cut it down to 3,711 CFM<sub>50</sub>.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14082841125/in/photostream/\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7042/14082841125_22ec6bce9a_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">Snowmelt patterns provide exterior signs of energy loss. (Bill Spohn)</span></p>
</div>
<h4>Tighten Up!</h4>
<p>After deciding which measures to install from the menu of choices and paybacks, Rhett subcontracted Andy Haak of Insulwise (Pittsburgh, Pennsylvania) to fix the primary sources of air leakage: huge openings above the two upstairs shower enclosures, and chases around the woodstove flue and waste stacks. Secondary but more numerous were all the gaps in the drywall and the penetrations for wiring in the attic deck, plus rim joist leakage in the basement sill plate area.</p>
<p>In addition, a new attic hatch cover was built, which helped to eliminate the 10 Pa connection between the attic and house, while blown-in cellulose was added to increase the effective attic deck R-value to about 49.</p>
<p>Jim Bergmann, my business partner at TruTech Tools and an HVAC contractor and educational expert, was contracted to do the HVAC sizing (load calculation) and replacement work. We ended up reducing our system size by about 25% with a 95.3% efficient furnace at 75,000 Btu/h (with an electronically commutated motor) and a two-stage, 3-ton, 15.5 SEER air conditioner with a beautiful, touch-screen, &ldquo;learning thermostat&rdquo; with outdoor sensors&mdash;I love sensors!</p>
<h4>Your Mileage May Vary</h4>
<p>Our blower-door test numbers beat the goal of 3,711 by achieving 3,554 CFM50. That&rsquo;s about a 30% reduction in air leakage, which should reduce load by 30% and match well with the HVAC system size reduction of 25%.</p>
<p>Since we supplement our heat with a catalytic wood-burning stove, a separate fresh/combustion air supply was installed near the woodstove. Its location close to the woodstove should eliminate the cold draft caused by pulling fresh air from air infiltration points around the home.</p>
<p>Already the air sealing and HVAC retrofits have made our house more comfortable; we are noticing fewer drafts, and the house feels quieter. And in addition to controlling our &ldquo;expensive air,&rdquo; the attic penetration and rim joist sealing will help keep out pests&mdash;stink bugs, Asian beetles, yellow jackets, and mice!</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>