<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Net Zero Energy Manufactured Homes May Be on Their Way | Home Energy Magazine Archive</title>
<meta name="description" content="The manufactured-housing industry may have a reputation for efficiency in terms of cost and time savings, but when it comes to energy efficiency . . . not so mu">
<meta property="article:published_time" content="2016-08-19">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Net Zero Energy Manufactured Homes May Be on Their Way","datePublished":"2016-08-19","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The manufactured-housing industry may have a reputation for efficiency in terms of cost and time savings, but when it comes to energy efficiency . . . not so mu"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>Net Zero Energy Manufactured Homes May Be on Their Way</h1><div class="byline">Published 19.08.2016</div></div>
<div class="article-body"><p>The manufactured-housing industry may have a reputation for efficiency in terms of cost and time savings, but when it comes to energy efficiency . . . not so much. That could be changing with recent construction and testing of the nation&rsquo;s first manufactured home to meet the high performance requirements of the DOE Zero Energy Ready Home (DOE ZERH) program. With support from DOE, Clayton Homes&rsquo; Southern Energy Homes division, the Tennessee Valley Authority, and the Systems Building Research Alliance, building scientists from the Levy Partnership and the National Renewable Energy Laboratory (NREL) set up a 15-month study to compare the real-world performance of the DOE Zero Energy Ready home with that of two other manufactured homes&mdash;one built to the criteria of Energy Star Certified for Manufactured Homes and the other built to Clayton Homes&rsquo; standard construction package.</p>
<h4>Construction</h4>
<p>All three homes were constructed by Clayton Homes&rsquo; Southern Energy Homes division and were set up on the lot of the company&rsquo;s Russellville, Alabama, production facility. The 1,200 ft<sup>2</sup> three-bedroom, two-bath, double-wide manufactured homes had identical floor plans and identical vinyl siding and dark-colored asphalt shingle roofs. Under the hood, however, these homes were three different animals.</p>
<div class="rightImage" style="width: 240px;">
<p><a title="fe Gilbride_photo1" href="https://www.flickr.com/photos/55393876@N07/28812348810/in/dateposted-public/" data-flickr-embed="true"><img src="https://c3.staticflickr.com/9/8006/28812348810_61017c38db_m.jpg" alt="fe Gilbride_photo1" width="240" height="160" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">These homes may look identical but they were built to three very different standards: one is built to the manufacturer\'s standard, one is built to Energy Star Certified Homes criteria, and one is the first in the nation built to the U.S. Department of Energy\'s Zero Energy Ready Home criteria. Clayton Southern Homes Division, the Levy Partnership, and the National Renewable Energy Laboratory conducted 18 months of side-by-side energy performance testing on the homes. (Clayton Homes)</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/28812348560/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/9/8341/28812348560_4e305a63fe_m.jpg" alt="Untitled" width="240" height="127" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">The Levy Partnership worked with Johns Manville and Clayton Homes to develop a simple yet novel approach for dense-packing the eaves with blown fiberglass. They used a lightweight, low-cost form made out of pegboard with a hole cut in the center for the insulation hose and a flange at the upper end to hold insulation in place during installation. Raised-heel trusses provide 6 inches of room above the top plates to hold R-44 of dense-packed insulation, while the center of the attic can accommodate up to R-55 of insulation. (The Levy Partnership, Inc.)</span></p>
<p><a title="fe Gilbride_photo3" href="https://www.flickr.com/photos/55393876@N07/28812348320/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/9/8553/28812348320_22f927fd59_m.jpg" alt="fe Gilbride_photo3" width="240" height="131" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">A 1-inch layer of rigid extruded polystyrene foam wraps around the home. This foam stops heat transfer through the studs, boosting the wall&rsquo;s overall thermal performance. (The Levy Partnership, Inc.)</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/28812348150/in/dateposted-public/" data-flickr-embed="true"><img src="https://c7.staticflickr.com/9/8015/28812348150_a43e1bf89d_m.jpg" alt="Untitled" width="159" height="240" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">The continuous layer of foam sheathing around the home provides R-5 of insulation plus an air barrier and drainage plane in one step, eliminating the need for house wrap and taking the place of oriented strand board or plywood sheathing for considerable time and cost savings. (The Levy Partnership, Inc.)</span></p>
<h5>Table 1. A Comparison of Energy Efficiency Features in Three Manufactured Homes</h5>
<p><a title="Table 1. A Comparison of Energy Efficiency Features in Three Manufactured Homes" href="https://www.flickr.com/photos/55393876@N07/28994524182/in/dateposted-public/" data-flickr-embed="true"><img src="https://c7.staticflickr.com/9/8415/28994524182_b3172308cc_m.jpg" alt="Table 1. A Comparison of Energy Efficiency Features in Three Manufactured Homes" width="240" height="115" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
<h5>Table 2. Costs and Savings for the DOE Zero Energy Ready Manufactured Home</h5>
<p><a title="Table 2. Costs and Savings for the DOE Zero Energy Ready Manufactured Home" href="https://www.flickr.com/photos/55393876@N07/28994523232/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/9/8008/28994523232_293ce034b4_m.jpg" alt="Table 2. Costs and Savings for the DOE Zero Energy Ready Manufactured Home" width="240" height="159" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
<h5>Heating and Ventilation Plan for House C</h5>
<p><a title="Heating and Ventilation Plan for House C" href="https://www.flickr.com/photos/55393876@N07/29067262806/in/dateposted-public/" data-flickr-embed="true"><img src="https://c7.staticflickr.com/9/8356/29067262806_e6ac010eb1_m.jpg" alt="Heating and Ventilation Plan for House C" width="240" height="180" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 1. Fan t-stat indicates locations of thermostats for the through-the-wall heat transfer fans. Red CFM numbers and arrows indicate the locations of the heat transfer fans, their average measured airflows, and the direction of airflow. Red circles in bathrooms indicate spot exhaust fans. The red circle in the Dining Room is a 45 CFM continuous-exhaust fan. The ductless heat pump is located on the wall just below the refrigerator. The outside compressor is located outside Bedroom 2. In houses A and B, there were no heat transfer fans or fan thermostats, the water heater was located in the Bedroom 2 closet, and the furnace was located where the water heater is shown in Bathroom 2.</span></p>
</div>
<p>House A was built to the best-practice thermal specifications of the HUD Manufactured Home Construction and Safety Standards. This is the same HUD code to which 65,000 manufactured homes in the country are constructed each year. Unfortunately, the code hasn&rsquo;t been upgraded since 1994. The HUD code specifies an overall insulation U-value based on the home&rsquo;s location. Russellville is located in HUD Thermal Zone 1, where it coincides with the International Energy Conservation Code (IECC) Mixed-Humid Climate Zone 3A. To meet HUD code here, a home would need a minimum of R-12 insulation in the ceiling, R-9 in the walls, and R-9 in the floor. House A was actually built to Clayton&rsquo;s standard construction insulation package, which is a step up from HUD code, with R-22 blown fiberglass in the ceiling, R-11 fiberglass batt plus R-1 sheathing in the walls, and R-14 fiberglass blanket under the floor. House A was equipped with an electric furnace and a split-system air conditioner. The energy efficiency features of all three houses are shown in Table 1.</p>
<p>House B was built to the Energy Star Certified Manufactured Home programs, which included an improved thermal envelope and a conventional split-system heat pump. House B was insulated with R-33 blown fiberglass in the ceiling, R-13 fiberglass batt plus R-1 sheathing in the walls, and R-28 fiberglass blanket under the floor.</p>
<p>House C was built to the strict performance criteria of DOE ZERH. As the first manufactured home ever built to the DOE ZERH criteria, House C earned Clayton Homes a DOE 2014 <a href="http://energy.gov/eere/buildings/housing-innovation-awards" target="_blank">Housing Innovation Award</a>. It meets all of the requirements that site-built homes must meet to qualify for this high-performance home-labeling program. The home is built to meet all of the air sealing and construction quality requirements of Energy Star Certified Homes Version 3.0. It also meets the indoor air quality (IAQ) requirements of EPA&rsquo;s Indoor airPLUS program, and the hot-water distribution requirements of the EPA WaterSense programs. The DOE ZERH program also requires homes to meet the insulation requirements of the 2012 International Energy Conservation Code (IECC). The program is called Zero Energy Ready because with the addition of a few solar panels, a home built to the program criteria should reach true net zero (a home that produces as much electricity as it consumes in a year). In this case, solar panels were not installed, because of the home&rsquo;s location.</p>
<p>House C was insulated with R-13 fiberglass batt plus R-5 rigid-foam extruded polystyrene sheathing in the walls, an R-28 fiberglass blanket under the floor, and blown fiberglass in the low vented attic; this last varied from a dense-packed R-44 at the eaves to a whopping R-55 at the center of the attic.</p>
<p>Another innovation in House C was the use of a ductless mini-split heat pump and transfer fans. The super-high-efficiency, mini-split heat pump has a Seasonal Energy Efficiency Ratio (SEER) of 22 and a heating season performance factor (HSPF) of 12&mdash;far above the minimum federal standard for cooling-and-heating equipment of 13 SEER and 7.7 HSPF, respectively. The ductless heat pump mounts on an interior wall and provides heating as well as cooling. To move the conditioned air into the bedrooms when bedroom doors are closed, holes were cut in the walls and small fans were installed to pull conditioned air into the bedrooms. Door undercuts and transfer grilles provide a path for air to move from the bedrooms back to the return side of the centrally located heat pump. The other two homes use ducted heating-and-cooling systems with the ducts located outside under the floor where they are exposed to the heat and cold of outdoor conditions. Because the ductless mini-split heat pump in House C is located entirely within the thermal envelope, the system does not sustain the heating and cooling losses that occur when air leaks through the registers, or when heat is lost through transfer from ducts located outside the conditioned space.</p>
<p>The researchers identified a number of ways in which mini-split heat pumps can cut costs and improve energy efficiency in manufactured homes.</p>
<p>The ducts for traditional systems must be assembled and installed in the field, but ductless heat pumps can be fully installed in the plant. The system&rsquo;s small compressor is mounted on an exterior wall and connected to the inside unit at the factory. This eliminates the possibility of mismatched equipment and allows for refrigerant charging and commissioning at the plant. This in turn reduces the likelihood of callback complaints and greatly improves the odds of achieving a quality installation.</p>
<p>Mini-split heat pumps provide both heating and cooling in a single, wall-mounted device. This makes installation simpler and saves space&mdash;a plus for small floor plans.</p>
<p>No holes need to be cut through the floor for ducts. This saves construction time, reduces opportunities for air to leak out and pests to get in, and gives homeowners more options for room layouts by eliminating floor registers.</p>
<p>In large homes, the outside compressor can be connected to several indoor air handlers for zoned heating and cooling. Compressors located outside operate much more quietly than unitary air conditioners installed inside.</p>
<p>Ductless heat pumps are available in small capacities, and nearly all high-efficiency models incorporate inverter-driven compressors and variable-speed fan technology that can meet the low-load heating and cooling needs of small homes at much higher-rated efficiencies than traditional air conditioners and furnaces.</p>
<p>Window improvements were another source of energy savings. While House A had the industry standard for this climate zone&mdash;single-pane windows with metal frames&mdash; House B had double-pane vinyl-framed windows with low-e coatings to help reduce heat gains and losses, and House C had even higher-performing double-pane low-e windows with an argon gas filling the space between the panes to further reduce heat gain and loss. All of the appliances in House C were Energy Star rated, and the majority of the lighting was energy-efficient CFLs.</p>
<p>All three homes were built with wood-framed walls using 2 x 4 studs spaced 16 inches on center, and all three homes incorporated some advanced framing techniques, a common practice in this cost-conscious industry to reduce the amount of lumber used. These lumber-saving techniques, which also leave more room in the walls for insulation, included single studs around windows and doors, open headers over windows on nonbearing walls, and two-stud, rather than three-stud, corners.</p>
<p>Standard-practice air-sealing techniques were used in Houses A and B. These techniques included foaming ceiling penetrations, caulking under bottom plates and between the top plates and the ceiling, and installing a marriage line gasket. All of these techniques were also used in House C. Additional techniques used in House C included foaming around window and door rough openings, patching or foaming all floor penetrations, taping rigid foam sheathing joints, caulking foam sheathing to top and bottom plates, and spray foaming along the marriage line. While each of these steps may seem inconsequential, together they can significantly reduce heat loss by cutting air leakage. This is borne out by the blower door test results. House C had a tested air leakage rate of 3.85 ACH<sub>50</sub>, while House A had an air leakage rate of 4.7 ACH<sub>50</sub>, and House B had an air leakage rate of 4.6 ACH<sub>50</sub>.</p>
<p>To help ensure good IAQ in House C, Clayton Homes incorporated all of the air quality and moisture management requirements of Energy Star and EPA&rsquo;s Indoor airPLUS program, including mechanical ventilation and installation of only low- or no-VOC paints, finishes, cabinets, and carpets.</p>
<h4>Testing</h4>
<p>The three homes were extensively monitored over the 15-month period from May 2014 to August 2015 by the Levy Partnership and NREL. Monitoring included air temperatures and relative humidity in each room, the attics, and the crawl spaces; status, power, and energy consumption of all equipment; moisture content of wall framing; and weather conditions. Short-term testing included blower door tests, duct leakage tests, ventilation flow measurements, transfer fan flow measurements, and coheat testing in combination with tracer gas tests to measure thermal envelope performance and natural infiltration rates. Long-term testing included gathering data in various configurations, such as with interior doors open and closed, with window blinds in various positions, and with transfer fans on and off. Sensible gains (heat from hypothetical occupants, appliances, and other miscellaneous energy uses in the home) were simulated by the use of electric heaters timed to operate according to a specified schedule.</p>
<h4>Results</h4>
<p>House C outperformed House B and House A in every category, but testing revealed some surprises.</p>
<p><span class="inlineheading">Energy consumption.</span> During the hot months, House C used half as much cooling energy as the other houses. House B used slightly less energy than House A for cooling. House B and House C used about the same amount of heating energy, which was about one-third of the heating energy used by House A.</p>
<p><span class="inlineheading">Comfort.</span> All three homes operated within indoor comfort guidelines specified by the Air Conditioning Contractors Association. When interior doors in the home were open, room-to-room temperature variation was less than &plusmn;3&deg;F from the temperature set at the thermostat during the cooling period. House C used one-third of the heating energy used by House A, with superior comfort results. Some bedrooms in House A and House B had difficulty maintaining temperatures within &plusmn;2&deg;F of the set heating point, when the doors were shut.</p>
<p><span class="inlineheading">Peak-load performance.</span> Peak-demand energy use for HVAC was significantly lower in House C than it was in the other two houses throughout the year. House B had somewhat lower peaks than did House A during most months. House A and House B had similar peaks during the winter months, suggesting that House B&rsquo;s peak occurred when the heat pump was not operating and the house was relying solely on electric- resistance backup. On average, during peak hours for the Tennessee Valley Authority system, House B had an 18% lower peak demand than House A, and House C had a 69% lower peak demand than House A.</p>
<p><span class="inlineheading">Real-world performance of heat pumps.</span> The heating coefficient of performance (COP) was calculated for both heat pumps using two independent methods: (1) airflow and temperature measurements, and (2) coheat testing measurements. The coheat testing method was deemed more reliable. Using this method, the COP of both the traditional split-system heat pump and the ductless mini-split averaged approximately 2.5. This was well below what would be expected for the mini-split based on manufacturer data. However, when the mini-split air-handling unit fan was forced to run on high speed, its COP increased to 4.11, indicating that low airflow could have been a cause of poor heat pump performance with this unit.</p>
<p><span class="inlineheading">Propensity for moisture problems.</span> Moisture meters installed in the walls showed that the wall cavity wood moisture content was slightly higher in House C than in House B, but it was still well within safe limits. This was because of the addition of exterior foam insulation to the walls in House C. (The expanded polystyrene foam insulation reduces the overall vapor permeability of the walls.) However, compared to House B, the use of foam sheathing on House C also resulted in an average higher temperature (5.5&deg;F) on the interior face of the sheathing during the heating season, reducing the risk of condensation. Note that latent loads were not simulated.</p>
<p><span class="inlineheading">Estimate of costs and benefits.</span> The researchers estimated that it would cost the manufacturer $2,060 more (for the energy efficiency measures) to build House C than to build House A, and $1,166 more to build House C than to build House B. They estimated that it would cost the customer $6,600 more to buy House C than to buy House A, and $4,350 more to buy House C than to buy House B, assuming that the houses were in regular production. In 2014 the average price for a 1,200 ft<sup>2</sup> manufactured home was about $57,500, including installation costs.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">For more photos and information, visit <a href="http://energy.gov/eere/buildings/doe-tour-zero" target="_blank">DOE Zero Energy Ready Home Tour of Zero</a>.</p>
<p class="moreinfo">A full DOE research report describing this project is available on the <a href="http://apps1.eere.energy.gov/buildings/publications/pdfs/building_america/65436.pdf">DOE Building America</a> website.</p>
</div>
<p>The estimated energy savings for House C compared to House A and House B ranged from 5.3 to 16.0 MMBtu per year when the houses are located in (IECC) Mixed-Humid Climate Zones 3 and 4. In terms of utility bill savings for these all-electric homes, owners of House A could expect to pay $1,656 per year in total energy costs at $0.1059/kWh, while owners of House B would pay $1,263, and owners of House C would pay $1,055 (see Table 2). If the increased first costs to the homeowner are added into the typical fifteen-year mortgage for a $57,500 manufactured home at 4.5% interest with 10% down, home buyers could expect to pay about $36 more per month for House B than for House A and $55 more per month for House C than for House A. However, utility bill savings are about $33 per month for House B compared to House A and about $50 per month for House C compared to House A. So for about the cost of a cup of coffee per month, home buyers can get a far superior product in terms of energy performance. And if energy costs should go up, buyers of the DOE Zero Energy Ready home will see even greater relative savings.</p>
<p class="authorbox faintLightBlueBG"><strong>Theresa Gilbride</strong> <em>is a scientist in the Energy Policy and Economics division of Pacific Northwest National Laboratory.</em> <strong>Jordan Dentz</strong> <em>is vice president of The Levy Partnership, Incorporated, a firm that provides architectural, engineering, management, and research services to the building industry.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>