<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Net Zero Energy Simplified Using SIPs for a High-Performance Building Envelope | Home Energy Magazine Archive</title>
<meta name="description" content="Want to build a net zero energy home? Forget about the solar panels; they come later&amp;mdash;much later!
Now that I have your attention, let me clarify. I teach m">
<meta property="article:published_time" content="2018-03-21">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Net Zero Energy Simplified Using SIPs for a High-Performance Building Envelope","datePublished":"2018-03-21","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Want to build a net zero energy home? Forget about the solar panels; they come later&amp;mdash;much later!
Now that I have your attention, let me clarify. I teach m"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2018</div><h1>Net Zero Energy Simplified Using SIPs for a High-Performance Building Envelope</h1><div class="byline">Published 21.03.2018</div></div>
<div class="article-body"><p>Want to build a net zero energy home? Forget about the solar panels; they come later&mdash;much later!</p>
<p>Now that I have your attention, let me clarify. I teach many classes on net zero construction through the National Association of Home Builders and other trade groups, and participants often come in assuming I&rsquo;ll focus on renewable energy. But in many climate zones, you simply cannot install enough solar panels on a home to power all of its energy needs, unless you cut all the other loads first.</p>
<p>While on-site renewables like solar and wind certainly play a role in net zero and energy-positive homes, they come into play only after you&rsquo;ve addressed a host of siting, materials, and equipment issues (see &ldquo;Twelve Essential Steps to Net Zero&rdquo;).</p>
<p>For this article I&rsquo;ll highlight one of the most essential characteristics you will need to include in any ultra-energy-efficient home: a tight building envelope.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/40941179481/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm1.staticflickr.com/800/40941179481_5b1ca387c0.jpg\" alt=\"Untitled\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">The Isler residence in Coupeville, Washington, was the 2013 DOE Challenge Home Winner for Housing Innovation.</span></p>
<h4>The Envelope, Please</h4>
<p>While heating and cooling account for a lower share of total home energy use than they did historically, they still consume upward of half of a &ldquo;normal&rdquo; home&rsquo;s energy. To optimize and reduce this energy load, it is crucial to ensure a tight, well-insulated building envelope.</p>
<p>A simple way to achieve this is with high-performance building materials such as structural insulated panels (SIPs) and insulating concrete forms (ICFs).</p>
<p>If you&rsquo;re not familiar with them, SIPs are building panels consisting of a core of structural insulating foam sandwiched between two structural facings, typically a composite board such as oriented strand board (OSB). SIPs combine in one package the interior and exterior sheathing and the insulation.</p>
<p>In addition to providing continuous insulation throughout much of the structure, SIPs come in very large panels (up to 8 feet x 24 feet), leaving very few joints to seal. By sealing those joints very carefully, instead of losing up to 30% of your energy due to air leakage as you might with other building methods, you lose only 1% or 2%.</p>
<p>SIPs&rsquo; energy performance has been shown both in the lab and in real-world applications. In the lab, DOE&rsquo;s Oak Ridge National Laboratory (ORNL) found that SIP structures are up to 15 times more airtight than stick-framed walls insulated with fiberglass batts. Its tests showed that a SIP structure leaked only 8 CFM50 compared to stick framing, which leaked 121 CFM<sub>50</sub>. For walls of a similar thickness, SIPs also were 47% better at resisting heat flow than stick framing. A 3-1/2-inch-thick foam core SIP wall had a 14.09 R-value, versus a 9.58 R-value for 2 &times; 4 studs at 16 inches on center (OC) with fiberglass insulation. The SIP structure&rsquo;s 14.09 whole-wall R-value even outperformed the 13.69 R-value of advanced framing with 2 &times; 6 studs at 24 inches OC.</p>
<div class=\"rightImage\" style=\"width: 510px; background-color: #e7e7e7; padding: 0px 20px 5px 20px; font-size: 13px; line-height: 20px;\">
<h4>TWELVE ESSENTIAL STEPS TO NET ZERO</h4>
<p>An ultra-energy-efficient home depends on twelve mutually reinforcing factors. In a climate dominated by heating days, these factors are</p>
<ol>
<li><span class=\"inlineheading\">Building orientation.</span> The home&rsquo;s ridge line needs to run east-west, so you have a south-facing roof slope for placing solar panels to power the house and for south-facing windows to capture sunlight in the winter.<br /><br /></li>
<li><span class=\"inlineheading\">Simple design.</span> Homes that are nearly square limit exterior surface area to reduce energy loss and minimize construction costs, thereby freeing up money for other energy-saving features.<br /><br /></li>
<li><span class=\"inlineheading\">Window orientation.</span> Placing most windows on the home&rsquo;s south side captures solar energy and daylight in winter, and minimizes heat loss through north-facing windows. Appropriately sized overhangs help prevent excess solar heat gain in summer.<br /><br /></li>
<li><span class=\"inlineheading\">Thermal mass.</span> The correct thermal mass, such as thermal mass floors and countertops, is essential for storing solar heat during the day, and for heating the home at night.<br /><br /></li>
<li><span class=\"inlineheading\">Tight building envelope.</span> Limiting air leakage is crucial for energy efficiency. Systems such as SIPS help create an airtight house and have fewer joints to seal than other building methods, such as stick construction.<br /><br /></li>
<li><span class=\"inlineheading\">Balanced insulation.</span> Walls, windows, and roof all must have sufficient insulation for a highly energy-efficient home. Overinsulating the roof at the expense of the walls and windows is not cost-effective or energy wise.<br /><br /></li>
<li><span class=\"inlineheading\">Balanced ventilation.</span> In a tight home, ventilation is essential. The CFM of kitchen and bath exhaust fans should be balanced with the home&rsquo;s air intake fans, which ensures sufficient fresh air without wasting energy.<br /><br /></li>
<li><span class=\"inlineheading\">Heating and cooling equipment.</span> Once you&rsquo;ve got the envelope right, the next step is to install efficient heating and cooling equipment. Examples include ground source heat pumps and inverter-driven heat pumps.<br /><br /></li>
<li><span class=\"inlineheading\">Domestic hot water.</span> To reduce electricity and natural gas consumption, DHW can be provided by a ground source heat pump or solar panels.<br /><br /></li>
<li><span class=\"inlineheading\">Efficient appliances.</span> Energy Star is a good place to start, but be sure to review each appliance&rsquo;s Energy Use statistics, and shop carefully for the lowest- consuming units, from kitchen to laundry room.<br /><br /></li>
<li><span class=\"inlineheading\">Efficient lighting.</span> The key to energy-efficient lighting is to remember that your goal is to is to light surfaces, such as countertops and work spaces, rather than lighting entire spaces. Light-emitting diodes are the most energy-efficient light option.<br /><br /></li>
<li><span class=\"inlineheading\">Alternative energy.</span> The first eleven steps must be done correctly to lower the home&rsquo;s energy consumption to the point where all of it can be provided by on-site renewables, such as solar panels.</li>
</ol>
<p>For more information, watch this <a href=\"https://www.youtube.com/watch?v=SE0_CJKADPk\">video</a>.</p>
</div>
<p>Today&rsquo;s Neopor SIPs, with core insulation values of R-4.7 per inch, outperform the panels tested at Oak Ridge by another 21%, which would be the equivalent of adding R-5 foam sheathing on the outside of the advanced-framing wall. When you move up from 3.5 in core to 5.5 in core thicknesses, the Neopor SIPS are even more impressive, providing an R-29 wall assembly when drywall and siding are included in the calculations.</p>
<h4>Case Study: Isler Residence</h4>
<p>Lab testing helps show the superior performance of SIP-built envelopes. But more importantly, homeowners see tangible results in their homes.</p>
<p>One example is a home I built in Coupeville, Washington (see Table 1). Located in climate zone 4 Marine, the Isler residence was the 2013 DOE Challenge Home Winner for Housing Innovation.</p>
<table style=\"height: 239px;\" border=\".5\" width=\"510\">
<tbody>
<tr>
<td>&nbsp;</td>
<td>
<p align=\"CENTER\"><span style=\"font-family: Helvetica, serif;\"><strong>Without Solar</strong></span></p>
</td>
<td>
<p align=\"CENTER\"><span style=\"font-family: Helvetica, serif;\"><strong>With Solar</strong></span></p>
</td>
</tr>
<tr>
<td>
<p><span style=\"font-family: Helvetica, serif;\">HERS index</span></p>
</td>
<td>
<p align=\"CENTER\"><span style=\"font-family: Helvetica, serif;\">34</span></p>
</td>
<td>
<p align=\"CENTER\">&ndash;<span style=\"font-family: Helvetica, serif;\">6</span></p>
</td>
</tr>
<tr>
<td>
<p><span style=\"font-family: Helvetica, serif;\">Projected annual utility costs</span></p>
</td>
<td>
<p align=\"CENTER\"><span style=\"font-family: Helvetica, serif;\">$1,156</span></p>
</td>
<td>
<p align=\"CENTER\">&ndash;<span style=\"font-family: Helvetica, serif;\">$17</span></p>
</td>
</tr>
<tr>
<td>
<p><span style=\"font-family: Helvetica, serif;\">Annual energy savings</span></p>
</td>
<td>
<p align=\"CENTER\"><span style=\"font-family: Helvetica, serif;\">15,435 kWh/year</span></p>
</td>
<td>
<p align=\"CENTER\"><span style=\"font-family: Helvetica, serif;\">26,429 kWh/year</span></p>
</td>
</tr>
<tr>
<td>
<p><span style=\"font-family: Helvetica, serif;\">Projected total annual energy cost savings (compared to 2006 IECC)</span></p>
</td>
<td>
<p align=\"CENTER\"><span style=\"font-family: Helvetica, serif;\">$1,532</span></p>
</td>
<td>
<p align=\"CENTER\"><span style=\"font-family: Helvetica, serif;\">$2,850</span></p>
</td>
</tr>
</tbody>
</table>
<p>The 2,900 ft<sup>2</sup>, three-bedroom home on Washington&rsquo;s Whidbey Island relies on SIPs as part of a comprehensive set of efficiency measures to achieve a HERS index of 34 (without solar PV). The walls are 5-5/8-inch-thick R-26 SIPs, the pitched roof is 9-3/8-inch- thick R-41 SIPs, and the flatter roof sections are 11-3/8-inch-thick R-50 SIPs. In a blower door test, the home achieved 1.32 ACH<sub>50</sub>.</p>
<p>While we building professionals care about these metrics to compare building methods, what matters to the homeowners is what they see on their utility bills. The 2013 projected annual energy cost savings without solar was $1,532, compared to a home built to the 2006 International Energy Conservation Code (IECC). Adding solar, the savings balloon to $2,850 per year&mdash;enough to afford a nice vacation every year!</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">The DOE studies mentioned in this article are available for download at <a href=\"https://www.sips.org/downloads/blowerdoorheat.pdf\">&ldquo;Heating and Blower Door Tests of the Rooms for the SIPA/Reiker Project,&rdquo;</a> Oak Ridge National Laboratory, March 15, 2002.</p>
<p class=\"moreinfo\">Get more information on the <a href=\"https://energy.gov/sites/prod/files/2013/11/f5/hiawinner_cliftonview_100213.pdf\">Isler home</a>(PDF).</p>
<p class=\"moreinfo\">Learn more about <a href=\"http://www.zero-energyplans.com\">Ted Clifton and Zero-Energy Plans, LLC</a>.</p>
</div>
<h4>Working with SIPs</h4>
<p>Not only do SIPs help create a high-performance building envelope, but they&rsquo;re also easy to build with. The large panel sizes allow you to set an entire wall, with the windows and doors pre-cut out at the factory, in just a few minutes.</p>
<p>To get started, I send the SIP manufacturer (Premier SIPs, Puyallup, Washington) my home plans, and it produces shop drawings showing the panel details&mdash;number and size. It then makes the panels in a controlled, indoor environment, and numbers each one to show where it goes in the home.</p>
<p>If you haven&rsquo;t built with SIPs yourself, the learning curve is pretty short, as it&rsquo;s pretty easy to set and attach the panels. Crews fasten the panels together with nails, screws, or staples, and special adhesives, using standard power tools. And as SIPs are presized to your specifications, cutting them is usually not necessary, although you can field trim them as needed to fit the foundation and other parts of the structure.</p>
<h4>Conclusion</h4>
<p>While home design and construction continues to evolve toward net zero energy homes, many of us are now pushing the envelope toward energy-positive homes. With a high-performance building envelope, energy-efficient equipment and lighting, other measures, and on-site renewable power generation, not only will your homeowner customers receive a check from the power company instead of sending one in, but they also will never have to stop at the gas pump again!</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Ted L. Clifton</strong> is a designer-builder from Coupeville, Washington, with more than 50 years of hands-on experience in the construction industry. His two companies, Zero-Energy Plans, LLC, and CVH, Incorporated, have won 7 Energy Value Housing Awards, 11 Housing Innovation Awards, and 3 National Green Building Awards for Concept and Research. Ted has been closely involved with the development of both his local Built Green program and Built Green Washington.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>