<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>One Year Later: Ten Lessons from the Grissom Lane Net Zero Senior Apartments | Home Energy Magazine Archive</title>
<meta name="description" content="Designed, built, and managed by Community Housing Partners (CHP), Grissom Lane Apartments in Blacksburg, Virginia, are affordable homes for seniors and the firs">
<meta property="article:published_time" content="2016-10-16">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"One Year Later: Ten Lessons from the Grissom Lane Net Zero Senior Apartments","datePublished":"2016-10-16","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Designed, built, and managed by Community Housing Partners (CHP), Grissom Lane Apartments in Blacksburg, Virginia, are affordable homes for seniors and the firs"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>One Year Later: Ten Lessons from the Grissom Lane Net Zero Senior Apartments</h1><div class="byline">Published 16.10.2016</div></div>
<div class="article-body"><p>Designed, built, and managed by Community Housing Partners (CHP), Grissom Lane Apartments in Blacksburg, Virginia, are affordable homes for seniors and the first EarthCraft Virginia Net Zero Certified homes in the state. As such, each home produces as much energy as, or more energy than, it uses. One of the primary reasons the four duplexes were built to net zero standards was so that residents age 55 and over could continue aging in the same home for as long as possible.</p>
<p>In 2012, CHP and the town of Blacksburg committed to developing Grissom Lane Apartments to address a growing need for senior housing in the New River Valley. Through their combined experience, they realized that aging in place can be very difficult if a home cannot efficiently and cost effectively maintain the inhabitants&rsquo; physical comfort level. An inefficient home can often lead to utility bills that weigh heavily on the fixed incomes of many aging citizens. In fact, the <em>Older Americans 2012 Key Indicators of Well Being</em> report assembled by the Federal Interagency Forum on Aging Related Statistics identified housing cost burden (expenditures on housing and utilities that exceed 30% of household income) as one of the most significant housing problems facing aging Americans. While Grissom Lane resident utility bills are currently paid by CHP as the property manager, it is the hope of CHP and the town of Blacksburg that Grissom Lane will serve as a model both of innovative sustainable design and of ways in which that design can support affordable aging in place.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30261410952/in/album-72157674128978330/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/9/8127/30261410952_3b8df06281.jpg\" alt=\"Untitled\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Community Housing Partners developed, designed, and constructed Grissom Lane Apartments in partnership with the Town of Blacksburg, Virginia, as a model of low-income housing for residents aged 55 years and older.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30342412916/in/album-72157674128978330/\" data-flickr-embed=\"true\"><img src=\"https://c5.staticflickr.com/6/5464/30342412916_9a8d1b0102.jpg\" alt=\"Untitled\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Located on 1.2 acres, Grissom Lane Apartments has four duplex cottages with each containing two apartments with two bedrooms. The apartments were designed using Universal Design features to help facilitate aging in place for its residents.</span></p>
<p>Once the homes were built and occupied, the units had to go through one year of energy monitoring in order to verify that they actually produced as much energy as, or more energy than, they used. During that one-year period, CHP learned ten invaluable&mdash;and surprising&mdash;lessons, according to the development&rsquo;s energy monitor, Benjamin Knopp of Think Little, the company that served as energy efficiency consultant for the project.</p>
<p><em>The solar PVs outperformed all estimates.</em></p>
<p>The solar PV systems at Grissom Lane Apartments performed better than CHP&rsquo;s and the installer\'s estimates. They proved to be extremely consistent and reliable.</p>
<p><em>The ducted mini-split heat pumps performed up to CHP&rsquo;s high expectations.</em></p>
<p>Many people do not know that there is such a thing as a <em>ducted</em> mini-split, or that a well-designed high-efficiency heat pump may not need a backup heat source such as electric resistance. CHP was able to design a system that was 40% more efficient than a typical new 14 SEER heat pump, without electric-resistance heat, for about the same cost.</p>
<p><em>Minute-by-minute energy consumption data were educational.</em></p>
<p>CHP learned several interesting things by analyzing the minute-by-minute energy consumption data from the energy-monitoring systems. For instance, there were some unusual energy spikes at certain times of the day. CHP shared these data with the residents and identified behaviors that were based on misunderstandings of the energy systems in their homes. By filling in the gaps in tenant education, CHP was able to improve resident comfort while simultaneously reducing unnecessary energy consumption.</p>
<p><a title=\"Grissom Lane Apts_3\" href=\"https://www.flickr.com/photos/55393876@N07/30342408926/in/album-72157674128978330/\" data-flickr-embed=\"true\"><img src=\"https://c7.staticflickr.com/9/8618/30342408926_00b2ff4da5.jpg\" alt=\"Grissom Lane Apts_3\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30261417562/in/album-72157674128978330/\" data-flickr-embed=\"true\"><img src=\"https://c3.staticflickr.com/9/8414/30261417562_ede4f2b2f3.jpg\" alt=\"Untitled\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">The kitchens at Grissom Lane Apartments were designed with Universal Design features, including &ldquo;D&rdquo; handle pulls on cabinets.</span></p>
<p><em>During 4&deg;F temperatures, the mini-split units used as little as 30% of their heating capacity to maintain resident comfort.</em></p>
<p>The real-world performance of the mini-splits proved to be exceptional. Credit must also be given to the tight air sealing and the R-60 roof, the R-20 underslab, and the R-26 exterior wall insulation.</p>
<p><em>When occupants used Nighttime Setback, the heating system used twice as much energy as it did when occupants took the set-it-and-forget-it approach.</em></p>
<p>This discovery was made when CHP compared the energy consumption of the heating systems in two units that maintained the same average indoor temperature, but whose occupants used the thermostat differently. It seems counterintuitive, because using Nighttime Setback can save energy in homes with oversized single-speed equipment. However, CHP observed that using Nighttime Setback increases energy usage in high-performance homes with variable-speed equipment. CHP&rsquo;s real-world evidence of just how much energy can be saved by leaving the thermostat at a comfortable temperature can benefit owners of high-performance homes.</p>
<p><em>Increasing the water heater tank set point reduced energy use.</em></p>
<p>This is another counterintuitive finding based on real-world energy usage data. Residents were experiencing cooler showers in the winter from a combination of colder incoming water and the type of antiscald safety device built into the shower hardware. The residents began switching off the Hybrid mode on the water heaters to have hotter showers, not realizing that they were using 4 times as much energy to heat their water. CHP proposed raising the temperature set point on the water heaters but leaving them in Hybrid mode. This win-win solution allowed the residents to have the hot showers they wanted while using as little energy as possible. Ultimately, it is better to use a little more energy from a heat pump than to switch to electric-resistance heat.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30261415492/in/album-72157674128978330/\" data-flickr-embed=\"true\"><img src=\"https://c5.staticflickr.com/6/5458/30261415492_b6ea348847.jpg\" alt=\"Untitled\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Electricity at Grissom Lane Apartments is generated by a net-metered 28kW solar photovoltaic system.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30261412802/in/album-72157674128978330/\" data-flickr-embed=\"true\"><img src=\"https://c3.staticflickr.com/6/5696/30261412802_b8707b341c.jpg\" alt=\"Untitled\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">The spacious laundry room also provides ventilation for the hybrid water heater, as required by the manufacturer.</span></p>
<p><em>Raising the thermostat temperature for the entire home used less energy than using a space heater to raise the temperature of one room.</em></p>
<p>This lesson applies to several residents who were using electric-resistance space heaters. In all cases, the residents did not realize just how much energy their space heaters were using. A couple of them purchased the space heaters in the belief that the small space heater would use less energy than their &ldquo;big heating system.&rdquo; In reality, their heating system could provide 3 to 4 times as much heat for the same amount of energy as the space heater. It was more efficient for them to raise the thermostat a few degrees for the entire house than for them to use a space heater to stay comfortable.</p>
<p><em>Grissom Lane Apartments would not have been Net Zero Certified without energy monitoring.</em></p>
<p>The energy monitoring allowed CHP to identify opportunities for resident education that had a big impact on total energy consumption. For instance, one unit was using over twice as much energy as the next-highest energy user. The team was able to identify the cause and provide education so that the resident could stay comfortable using only half as much energy as before.</p>
<p><em>The residents took pride in using less energy to meet the net zero goal.</em></p>
<p>The residents were generally eager to reduce their energy use to help reach the goal of EarthCraft Virginia Net Zero Certified, even though it had no financial impact on them, since their utilities were paid for by CHP. Some tenants even approached CHP to ask what they could do to reduce their energy use. After some discussion, they voluntarily replaced the incandescent lights in their plug-in lamps with LED bulbs.</p>
<p><em>The biggest variable in energy consumption was resident behavior.</em></p>
<p>At the end of the year, the resident with the highest annual energy consumption used 3 times as much energy as the resident with the lowest energy consumption.</p>
<p>In summary, the Grissom Lane Apartments teach us that while it is important for the home energy industry to continue to strive for increasingly efficient equipment, designs, and strategies, residents are the final active component of any energy-efficient home.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Kristin Moye</strong> <em>is a design associate at Community Housing Partners (CHP). </em><span lang=\"en\"><em>She is a LEED Accredited Professional with Building Design + Construction Specialty and an AIA (American Institute of Architects) Associate Member. Kristin is working toward becoming a licensed architect.</em></span><br /> <br /> <strong>Benjamin Knopp </strong><em>is a b</em><em>uilding science consultant at Think Little Home Energy. At Think Little, he provides building durability and energy efficiency&nbsp;consulting for architects, builders, and homeowners&mdash;whether on new construction, renovation, single family, or multifamily projects. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>