<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Passive Returns&amp;mdash;A Study in Ten Homes | Home Energy Magazine Archive</title>
<meta name="description" content="Anyone who has been in the building science industry for more than a month probably knows what room pressure tests are, and why we would bother to run them.
Bac">
<meta property="article:published_time" content="2016-10-06">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Passive Returns&amp;mdash;A Study in Ten Homes","datePublished":"2016-10-06","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Anyone who has been in the building science industry for more than a month probably knows what room pressure tests are, and why we would bother to run them.
Bac"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>Passive Returns&amp;mdash;A Study in Ten Homes</h1><div class="byline">Published 06.10.2016</div></div>
<div class="article-body"><p>Anyone who has been in the building science industry for more than a month probably knows what room pressure tests are, and why we would bother to run them.</p>
<p>Back in early 2012, when I taught at the Southwest Building Science Training Center in Phoenix, Arizona, I had no problem explaining the concept of room pressure issues, and the negative impact they have on a home, HVAC equipment, and human comfort. I could use my digital manometer, smoke stick, and infrared camera to demonstrate and measure the problems we see in a home with a centralized return duct system and interior doors. And if you have ever performed a combustion appliance zone (CAZ) test, you know an even more important reason why we measure such things.</p>
<p>One question I had no answer for, and always got from my students, was &ldquo;How much?&rdquo; Invariably, at least one student in every group would ask me to quantify energy savings, or comfort improvement. Of course that wasn&rsquo;t a question that I could answer blindly with an average number per pascal. And I was frustrated because, no matter whom I asked, or where I searched, I couldn&rsquo;t find an accurate way to answer the question. Strangely enough, contractors are continuously installing passive returns through low-income weatherization and home performance programs. Jump ducts (one particular version of a passive-return system) are now so common in Arizona that they have become standard equipment in almost all new construction. If you ask the builders why they install them, you will hear something about comfort. If you ask the HVAC installers, they will say they get fewer callbacks because of comfort. If you ask the energy auditors, they will mention comfort, energy savings, and indoor air quality. But none of them can tell you &ldquo;how much&rdquo; of any of these benefits jump ducts provide&mdash;and with good reason. Every house performs differently.</p>
<h4>Data Logging Period by House</h4>
<p><a title="Baker-fig1" href="https://www.flickr.com/photos/55393876@N07/30161013165/in/dateposted-public/" data-flickr-embed="true"><img src="https://c6.staticflickr.com/9/8416/30161013165_d92fcab6b8.jpg" alt="Baker-fig1" width="500" height="250" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 1. The outdoor temperatures for each day of the study and the time of day that data was logged for each home during the months of August through November.</span></p>
<h4>Retrofit Status and Outdoor Temperature</h4>
<p><a title="Retrofit Status and Outdoor Temperature" href="https://www.flickr.com/photos/55393876@N07/30161013085/in/dateposted-public/" data-flickr-embed="true"><img src="https://c6.staticflickr.com/8/7770/30161013085_84b2bf16cd.jpg" alt="Retrofit Status and Outdoor Temperature" width="500" height="315" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 2. The model interaction in this temperature regime suggests HVAC energy use may increase due to passive return installation.</span></p>
<p>At the time, I was working closely with the Arizona state energy office, and I found out that they had a few extra research dollars and an existing open contract with Advanced Energy, both of which were due to expire shortly. So I did what any building science nerd with a question and no answer would do. I suggested that the state help us try to quantify a particular measure we have been installing for years in the weatherization and home performance programs, but with no quantitative way to measure its impact. My pitch was pretty simple. Everyone is installing some form of passive-return system, and we all know why based on the science behind the measure, but we don&rsquo;t count it when we calculate our savings-investment ratio, and there are no utility rebates attached to the measure. What we need is a way to quantify these benefits so that we can make installing a passive-return system a stand-alone measure, like duct sealing or insulation.</p>
<p>I was able to facilitate an agreement between the state energy office and Advanced Energy to perform a study that would answer these questions. Unfortunately, however, the state had only $80,000 and a few months to spend on this study. For this reason, the study became more of a proof-of-concept project than a full-blown research project. No problem, I thought; let&rsquo;s collect as much data as we can, see what the data show, and maybe we can provide at least enough evidence to justify a larger study in the future. With limited time and an even more limited budget I quickly went to work with Advanced Energy. Working with Charlie Gohman, the manager of Arizona Home Performance with Energy Star, and with John Tooley, senior building science consultant with Advanced Energy, and Keith Aldridge, vice president of corporate services for Advanced Energy, I got to work on developing a plan. Several sections of this article are taken directly from the final report.</p>
<h4>Method</h4>
<p>Our budget limited us to ten homes. To limit variability, the characteristics of these homes were as follows:</p>
<ul>
<li>Single-story detached single-family homes</li>
<li>Slab-on-grade foundations</li>
<li>Five homes with tile roofing, five with asphalt shingles</li>
<li>Single-system, centralized cooling with centralized return ducts (five package units, five split systems)</li>
<li>Accessible attics (for future installation of jump ducts)</li>
<li>Homeowner occupied during the entire study</li>
<li>All homes located in the greater Phoenix area (climate zone 2)</li>
<li>No existing passive-return systems</li>
<li>Homeowners must agree to leave all interior bedroom doors closed during the entire study and leave the thermostat at a constant setting</li>
</ul>
<p>Once the homes were chosen, we conducted basic home performance diagnostics and occupant surveys to set the benchmark. The site data that we collected were as follows:</p>
<ul>
<li>Power on air handler</li>
<li>Amp draw on A/C compressors</li>
<li>Whole-house CFM<sub>50</sub> (depressurization method)</li>
<li>Home tightness at least 1,800 CFM<sub>50</sub></li>
<li>Pressure pan measurements on return and supply ducts</li>
<li>Dominant duct leakage test</li>
<li>Room pressures with respect to main body of the home</li>
<li>CAZ pressures</li>
<li>Static pressures at equipment with interior doors open</li>
<li>Static pressures at equipment with positive-pressurized doors closed</li>
<li>Supply duct CFM flow and delivery temperature with bedroom doors during positive pressurization</li>
<li>Supply duct CFM flow and delivery temperature with bedroom doors closed during positive pressurization after three minutes</li>
<li>Infrared scan demonstrating attic air being pulled into interior walls if this situation exists</li>
<li>Fenestration documentation</li>
<li>Shading documentation of the fenestration</li>
</ul>
<p>Each home was equipped with 11 Wi-Fi-enabled OmniSense data-logging instrumentation products. These consisted of 7 temperature and RH sensors, and 4 power draw sensors for the HVAC systems. All of these instruments were installed in the same places in each home.</p>
<p>The sensors communicated to us via the cloud through a matching Wi-Fi router. We collected data on temperature and RH from all over the home every five minutes and on power consumption of the air handlers and compressors in the HVAC equipment every minute. All of these data were accessible at any time via a secure web portal. All of these data were compared to outdoor temperature as measured by the Phoenix Sky Harbor Airport.</p>
<p>Once we had collected these data on all ten homes, we surveyed the homeowners with over 60 questions. Some of these questions were designed to determine lifestyle habits. Others were general questions about comfort, and about how the owners felt their homes performed.</p>
<p>To give the homeowners an incentive to participate, we offered a free passive-return system valued at over $1,400 at the midpoint of the study and a $100 gift card once they completed the final survey. All they were asked to do was to complete two surveys, one before and one after the study; to try not to mess with their thermostats; and to leave all bedroom doors closed except when entering or leaving a bedroom for the entire duration of the study, which for most homes, ran from the beginning of September through the end of November.</p>
<p>The concept on which the study was based was simple. For approximately three weeks, there were room pressure problems. Then a crew installed a high-quality jump duct system to reduce all room pressures to below +/- 3 Pa. The doors were to remain closed until we returned to retrieve all our data loggers and to conduct the final survey.</p>
<p>Figure 1 shows the outdoor temperatures for each day of the study, and the time during which data were being logged for each home.</p>
<h4>Results</h4>
<h5>Energy Savings</h5>
<p>Regression of the data collected regarding residential HVAC energy use data with ambient temperature data for the Phoenix area yielded a result that suggests that passive-return retrofit is a significant factor in determining home HVAC energy use. The modeling effort undertaken here suggests that passive-return retrofit status interacts with outdoor temperature in such a way that the presence of passive returns during times of moderate outdoor temperature appears to reduce HVAC energy use compared to traditional construction. However, this apparent energy reduction is reduced and potentially reversed during periods of high temperature. Due to the limited time during which the present study was conducted, it did not address the year-round effect of passive returns. However, it appears that installing a passive return during periods of moderate temperature may produce a modest energy benefit.</p>
<p>Figure 2 shows the interaction between the retrofit status and the outdoor temperature. The short answer is that we saw a 9% savings in HVAC energy reduction over the period of the study. Another way to look at it would be to say that we saw a projected average annual reduction of 818 KWh. There are some pretty heavy caveats with this number, however. The data suggested that when the outdoor temperature exceeded 90&deg;F, HVAC use increased with the use of a passive-return system. While that may not be much of an issue where most people live, in Phoenix outdoor temperature exceeds 90&deg;F for 22% of the year, which could negate the positive effects we did observe. We are not sure why energy use would increase during very high temperatures; this calls for more research. During the period when this study was conducted, outdoor temperatures ranged mostly between 65&deg;F and 90&deg;F.</p>
<h5>Homeowner Comfort</h5>
<p>Given these provisos, homeowner satisfaction results from this retrofit measure are encouraging. The consistent scoring improvements and anecdotal comments from the homeowners suggest that this retrofit measure tends to be beneficial. Before the retrofit, homeowners reported discomfort and generally poor cooling distribution throughout the home. After the retrofit, some homeowners said they were more satisfied with the distribution of cooled air, some adjusted their thermostats several degrees up, and some did not use their cooling system at all, due to cooler outdoor temperatures.</p>
<h4>Considerations</h4>
<p>One issue that neither the study nor the surveys addressed was the question of whether people consistently keep their doors closed. Failure to address this issue was a flaw in the study. We asked the ten households to keep their bedroom doors closed at all times for the entire study, and we could see when a door was left open, because this caused a noticeable drop in the RH level in the bedroom. But we never asked the homeowners if they normally left their doors closed. A future study might consider monitoring door positions without influencing the occupant&rsquo;s behavior with respect to doors. While this study was centered on assigning a monetary value to the use of a passive-return system. I found it interesting to note that bedrooms had significantly higher RH levels preretrofit than they had postretrofit. Several bedrooms reached RH levels in the mid- to high 60% range when occupied, while outdoor RH averages only 20% at this time of year.</p>
<h4>Recommendations</h4>
<p>At the start of this project, both the Southwest Building Science Training Center and Advanced Energy realized that contributing in-kind services to gather additional data for future research projects would benefit the industry. We recommend these topics for further research:</p>
<ul>
<li>Changes in indoor temperature before and after passive-return systems are installed</li>
<li>Changes in power and energy usage of HVAC equipment before and after passive-return systems are installed</li>
<li>Efficiency of HVAC equipment, as determined by monitoring system static pressures and power usage</li>
<li>Changes in air conditioner run times</li>
<li>Possible utility peak reduction</li>
<li>Direct measurement of the thermostat settings during the study</li>
<li>Direct measurement of open- and closed-door status</li>
<li>Houses occupied by children, by pets, and by empty nesters</li>
<li>Larger sample size</li>
<li>Data collection for a minimum of one year to determine the impact of energy usage</li>
<li>Data collection for a minimum of one additional year to smooth out variations in homeowner behavior</li>
<li>More direct measurements of homeowner behavior (door closure, take-back, occupancy, thermostat set points)</li>
<li>On-site shielded weather collection to include temperature, insolation, wind, and RH.</li>
</ul>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">Download the full report <a href="http://www.academia.edu/8724585/Arizona_Passive_Return_Study_Effects_of_passive_returns_on_energy_use_and_comfort_in_a_home_with_a_centralized_return_duct_system" target="_blank">&ldquo;Arizona Passive Return Study&rdquo;</a>.</p>
</div>
<p>At the end of the study, everyone who worked on it agreed that the results provided a good proof of concept, but were not conclusive. We simply did not have the budget to support a more-definitive result. If I had my way, I would look at hundreds of homes over a two-year period in several climate zones and with a greater emphasis on air quality. We do believe that this small study provides enough evidence to justify a larger, more-comprehensive project that could tell us how much energy a passive-return system saves in each climate annually.</p>
<p>On a personal note, listening to, and reading the comments from, these patient volunteers before and after the passive-return systems were installed has convinced me to convince my family to keep their bedroom doors ajar since 2012.</p>
<p class="authorbox faintLightBlueBG"><strong>Chris Baker</strong><em> is the Home Performance with Energy Star Program Manager for Arizona Public Service (APS).</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>