<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Reflective Walls | Home Energy Magazine Archive</title>
<meta name="description" content="In research spanning two decades, the record shows that reflective roofs on houses reduce cooling loads. Generally, at the Florida Solar Energy Center (FSEC), w">
<meta property="article:published_time" content="2009-05-06">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Reflective Walls","datePublished":"2009-05-06","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"In research spanning two decades, the record shows that reflective roofs on houses reduce cooling loads. Generally, at the Florida Solar Energy Center (FSEC), w"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2009</div><h1>Reflective Walls</h1><div class="byline">Published 06.05.2009</div></div>
<div class="article-body"><img width="410" height="501" align="right" style="margin-left: 15px; margin-bottom: 10px;" src="../../images/26-3_p25.jpg" alt="" />In research spanning two decades, the record shows that reflective roofs on houses reduce cooling loads. Generally, at the Florida Solar Energy Center (FSEC), where I do research, we have found cooling energy savings from white reflective roofing in residential buildings on the order of 20% over darker, less-reflective roofing. <br />
<br />
Ever wonder what improved wall reflectivity might do? We have. Energy simulations like DOE 2.1E within EnergyGauge USA (see &ldquo;EnergyGauge HERS Rating Software,&rdquo; p. 18) often show a 5%&ndash;15% reduction in space cooling from making walls more reflective in hot climates&mdash;particularly if the walls are less insulated, larger in area, and/or not well shaded. However, this fairly obvious influence has seldom been measured.<br />
<br />
Since we like to evaluate such things at FSEC, we used the availability of the NightCool experimental control building as a ready means to obtain data on the relationship between wall reflectivity and cooling energy use. After the roof of the control building had been changed to white metal in early June 2008, we decided to split the summer season (by painting the walls white in mid-July) and examine how air conditioning energy use changed from the pre- to post-period. <br />
<br />
The measured temperature inside the 200 ft<sup>2</sup> control building was maintained at 78&deg;F throughout the entire summer. Internal gains, simulating occupancy and including moisture generation, were also kept constant. The walls of the control build- ing are frame construction with R-13 fiberglass cavity insulation, R-6 sheathing on the exterior, and covered by lapped, primed, beige-colored Hardiboard siding. On July 8, 2008, the walls were painted white, using two coats of Sherwin Williams flat white paint (Luxon: Extra White, A24 W351) (see photo).<br />
<br />
<img width="506" height="487" align="left" src="../../images/26-3_p26.jpg" alt="" />We sent samples of the painted and unpainted siding to Atlas Material Testing Services. The primed, but unpainted, beige-colored sample had a tested solar reflectance of 53%. The other sample, which was painted white, like the walls of the building, had a tested solar reflectance of 72%. <br />
<br />
We collected data on the cooling energy use of the control building over the entire summer. Plotting the daily kWh for cooling against the measured interior-to-exterior daily temperature difference showed the expected behavior&mdash;increasing as the average outdoor temperature climbed. See Figure 1. <br />
<br />
In this figure, the data collected before the walls were painted white are plotted as red circles. The data collected after the walls were painted white are plotted as green triangles. Even in a cursory review of the plots the reduction of cooling energy due to the more-reflective walls is immediately obvious. However, to quantify the impact of improved wall reflectivity, I also plotted regression lines for the two data periods.<br />
<br />
Equations for the two regression lines relating daily kWh for cooling to daily temperature difference (DT) are shown below. <br />
<br />
<b>Beige-colored unpainted walls: kWh = 2.952 + 0.280(DT) &nbsp;&nbsp; &nbsp; R2 = 0.861<br />
White-colored painted walls: kWh = 2.582 + 0.261(DT) &nbsp;&nbsp; &nbsp;R2 = 0.874</b><br />
<br />
The relationships show that the difference in energy use was only loosely associated with the daily temperature difference and that most of the effect was accounted for by the intercept term. Evaluating the relationship at a 2&deg;F outdoor-to-indoor temperature difference shows a 0.41 kWh per day difference, for a savings of 11%&ndash;12%. This is very similar to the results that we might expect from simulation using EnergyGauge, particularly if we assume that the wall framing fraction is greater in a smaller building.<br />
<br />
So there you have it: 11.6% in cooling energy savings from changing to more&shy;reflective walls. Thus when you simulate wall reflectivity with software, you can now be more confident that the influence the software suggests is correct. As an aside, an EnergyGauge model of the control building estimates a 9% savings from changing the wall reflectance by the amount measured in the reflectance test. Given the uncertainty in the statistical model, the measurements of the sample reflectivity, and the weather in a typical meteorological year, the results can be considered to be identical. &nbsp;<br />
<br />
<b>&mdash;Danny Parker<br />
</b><br />
<i>Danny Parker is a research scientist at Florida Solar Energy Center. He has been researching energy use in homes for the last 30 years. The first article covering his work appeared in Home Energy in November 1991.</i><br />
<br />
<br />
<span style="color: rgb(51, 51, 153);"> <b>&gt;&gt; For more information:</b></span><span style="color: rgb(128, 0, 0);"><b><br />
</b></span><i>The test data can be accessed remotely from the dedicated data collection Web site: <a href="http://infomonitors.com/ntc/"><b>http://infomonitors.com/ntc/</b></a>.<br />
More details on the buildings, conditions, and simulated gains can be seen in project reports. <br />
<br />
To download, go to <a href="http://fsec.ucf.edu"><b>http://fsec.ucf.edu</b></a></i><i>.</i></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>