<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Renovating History | Home Energy Magazine Archive</title>
<meta name="description" content="The stately Georgian brick home built in 1928 in the foothills of the Blue Ridge Mountains was designed long before the term &amp;rdquo;energy efficiency&amp;rdquo; eve">
<meta property="article:published_time" content="2009-05-06">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Renovating History","datePublished":"2009-05-06","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The stately Georgian brick home built in 1928 in the foothills of the Blue Ridge Mountains was designed long before the term &amp;rdquo;energy efficiency&amp;rdquo; eve"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2009</div><h1>Renovating History</h1><div class="byline">Published 06.05.2009</div></div>
<div class="article-body"><img width="302" height="317" align="right" alt="" style="margin-left: 15px; margin-bottom: 10px;" src="../../images/26-3_p41.jpg" />The stately Georgian brick home built in 1928 in the foothills of the Blue Ridge Mountains was designed long before the term &rdquo;energy efficiency&rdquo; ever became a part of building vernacular. In fact, the architect, Stanhope Johnson from Lynchburg, Virginia&mdash;who was hired by the Rockefellers to design the restoration of Williamsburg&mdash;designed everything in the house exactly the way it would have been built in the colonial seventeenth century, adding only electricity and indoor plumbing.<br />
<br />
&ldquo;It was an energy efficiency disaster,&rdquo; says the homeowner. &ldquo;Johnson was so accurate he did not put dampers in the five fireplaces because in a colonial home you never let the fires go out. And there was absolutely no insulation in the walls or in the attic.&rdquo; <br />
<br />
For four years, EarthCraft Virginia has been bringing high energy efficiency, enhanced indoor air quality (IAQ), and environmentally responsible design to single- and multifamily new construction in the state of Virginia. It is an adaptation of the EarthCraft Green Builder program developed 12 years ago in Atlanta, Georgia, by Southface Energy Institute and the Greater Atlanta Home Builders Association. An EarthCraft technical advisor is assigned to each project to advise subcontractors and perform quality assurance inspections during construction to verify compliance. <br />
<br />
With this historic and energy-inefficient home, EarthCraft recently completed its first single-family pilot renovation. In so doing, EarthCraft faced two challenges. The first was to create the first EarthCraft Virginia certification program for single-family home renovations. The second was to do so without compromising the historic value and character of the home. <br />
<br />
<img width="750" height="540" alt="" src="../../images/26-3_p42(1).jpg" /><br />
<br />
<span style="color: rgb(102, 102, 102);"> <span style="font-size: medium;"><b><br />
History of a Renovation</b></span></span><span style="color: rgb(0, 128, 128);"><span style="font-size: medium;"><b><br />
</b></span></span><br />
It was 1978 when the current homeowner bought the 3,600 ft<sup>2</sup> two-story home at an estate sale. Situated in Albemarle County, Virginia, the house stands on 65 acres and is surrounded by 200-year-old oak trees. As an architect himself, the homeowner says, &ldquo;It was architecturally beautiful. I fell in love with it because I knew there was no one alive who could do that kind of detail work today.&rdquo; <br />
<br />
The house had an old coal boiler&mdash;complete with a coal storage room&mdash;that had been modified into an oil-burning furnace, along with a steam radiator system. All the windows were the original single-pane windows. All five colonial fireplaces were constructed without dampers. There were seven attics and a crawlspace, all of which were vented to the outside. <br />
<br />
&ldquo;I drilled holes and blew cellulose insulation into the cavity behind the walls and in the floor of the attic,&rdquo; says the homeowner. &ldquo;Then I found some rooftop dampers that I put on the fireplaces. In two fireplaces in the children&rsquo;s room, I closed off the fireplaces completely and blocked them off. We converted the steam radiators to a circulating hot water system and put in a new oil-burning furnace system to provide heat for the old part of the house. For cooling in part of the house, we put in window air conditioners. I put an electric heat pump in the attic space above the two bedrooms in the center section, and another one that heated and cooled the center section of the house and master bedroom wing.&rdquo; A renovation and addition to the kitchen space included storm windows, storm doors, and an air-to-air electric heat pump for that wing. <br />
<br />
<img width="206" height="193" align="right" alt="" style="margin-left: 15px; margin-bottom: 10px;" src="../../images/26-3_p43.jpg" />The next set of upgrades came in the early 1990s.The homeowner was a member of the American Institute of Architects (AIA) and the Committee on the Environment (COTE), which preceded the U.S. Green Building Council. As such, he regularly met with a group of architects from across the country. &ldquo;We were trying to figure out how we could move the profession to thinking more about sustainable housing and energy efficiency. And I was trying to do as much as I could with my own house,&rdquo; he says. Storm doors were added to the back of the house, and all the glass on the kitchen and family room wing was replaced with Heat Mirror glass&mdash;a product originally developed for skyscrapers. Heat Mirror&mdash;a trademark of Southwall Technologies&mdash;is a low-e coated-film product suspended inside an insulating glass unit. It has superior insulating and shading performance, allowing light, but not radiant heat, to penetrate. <br />
<br />
&ldquo;When the sun goes down in the west over the mountains, the whole back of my house gets the sun in the afternoon, and the kitchen would bake from 3 to 4 pm,&rdquo; says the homeowner, who used his contacts at Rocky Mountain Institute, in Colorado, to track down the Heat Mirror product, which at the time was not available in the residential market. &ldquo;I got the name of the fabricator in Ohio. I had a local window manufacture measure it and install it.&rdquo; <br />
<br />
In 2001 came the addition of a geothermal heat pump system to heat and cool the downstairs section of the house. The same loop with a different compressor was put in to run a second geothermal system for the upstairs in the center of the house. Always experimenting with new, energy-efficient, and clean technologies, the homeowner added a propane-electric dual-fuel system during a second renovation of the kitchen wing, as well as a propane water heater. &ldquo;Propane is one of the cleanest of the fossil fuels, and when they advertised that the products were 96% efficient, I decided to try it,&rdquo; he says. <br />
<br />
The homeowner, who now runs an affordable housing foundation, was working closely with the EarthCraft Virginia program at its inception. &ldquo;One day I woke up feeling frustrated that EarthCraft was providing me with reports about these wonderful houses in Virginia and I did not have one,&rdquo; he says. &ldquo;I wanted to be able to look in the mirror and know I was living what I believed in.&rdquo; So he talked with EarthCraft and convinced it to use his house as a pilot project to launch the Single-Family Renovation certification program. He was willing to try any technology that might improve the energy efficiency of the home while working toward EarthCraft certification. EarthCraft started work on the house in November 2006. <br />
<br />
<table width="750" cellspacing="0" cellpadding="15" border="0" bgcolor="#99ccff">
    <tbody>
        <tr>
            <td><span style="color: rgb(51, 51, 153);"><span style="font-size: medium;"><b>Future Plans for Continued Energy Savings<br />
            </b></span></span><br />
            In an ongoing effort to become more energy efficient and environmentally responsible, and to get as close to a zero energy house as possible, the owner of this house is currently working on installing PV cells that he hopes will provide electricity for all his energy needs. <br />
            <br />
            &ldquo;I am in the process of building an equipment shed in the field south of the property,&rdquo; the homeowner explains. &ldquo;It looks like a shed from the front, and I will use it to keep my farm equipment. But on the back side it will have a 38&deg; pitched roof with photovoltaic cells.&rdquo;<br />
            <br />
            PV cells convert sunlight into electricity. Sunlight is made of photons&mdash;small particles of energy that are absorbed by and pass through the material of a solar PV panel. The photons agitate the electrons in the material that forms the PV cell. As the electrons move, they are routed into a current, producing DC electricity. Wire conducts the electrons to an inverter box that converts the electricity from DC to AC. The AC current is compatible with the electrical system of the house. <br />
            &ldquo;I will hook them [the PV cells] into the meter during the day and run the meter backward,&rdquo; says the homeowner, explaining that Virginia is a net metering state. This means that if you generate more electricity than you use, your meter runs backward; the electricity goes to the utility; and you get a credit. &ldquo;I hope to get to a net zero energy house,&rdquo; the homeowner says, &ldquo;&mdash;to produce as much from the sun as we are using.&rdquo;</td>
        </tr>
    </tbody>
</table>
<br />
<br />
&ldquo;He was really interested in making his house as energy efficient as possible,&rdquo; says Charles B. Bowles, program technical director for EarthCraft Virginia, who headed up the project. Like the New Single-Family Home certification program, the Single-Family Renovation certification program provides a menu of items from which the homeowner can choose to get the minimum of 100 points required to earn EarthCraft certification. Points are awarded in various categories, including improvements to existing windows, doors, walls, foundations, floors, roofs, and attics; improvement or replacement of HVAC systems; improvements to ventilation and water usage; landscape and site waste management; and homeowner education. The house must also be inspected before, during, and after the renovation by a certified EarthCraft inspector. Along with the completed scoring worksheet, energy performance modeling must show a minimum of 30% improvement over prerenovation modeling.<br />
<br />
&ldquo;Prior to renovation, the house underwent testing to establish a baseline, including blower door testing, forced-air distribution systems testing, and pressure diagnostic testing,&rdquo; says Bowles. &ldquo;All this was gathered for the energy model to use for comparison after the work was completed, to make sure we improved energy performance by at least 30%.&rdquo;<br />
<br />
<img width="437" height="323" align="left" alt="" src="../../images/26-3_p44.jpg" style="margin-right: 15px; margin-bottom: 10px;" />At the prerenovation investigation, Bowles&rsquo;s blower door and duct leakage test on the house showed significant energy loss. &ldquo;The home has seven attics, and there were numerous penetrations between conditioned and unconditioned space, which had been added over the lifetime of the house when installing updated light fixtures, attic fans, and electrical wiring. With the numerous penetrations, almost no effort had been made to air seal these leakage sources,&rdquo; Bowles says. &ldquo;Many of the interstitial cavities in the house were also used as ductwork. The crawlspace under the house was vented, which is not particularly good in this climate. All the forced-air distribution systems were leaking over 50% of system air flow capacity.&rdquo; <br />
<br />
The historic status of this house proved to be a challenge and limited how invasive EarthCraft could be to improve the house&rsquo;s energy efficiency. &ldquo;We were limited in what we could do because we did not want to compromise the historic significance of the house,&rdquo; says Bowles. &ldquo;The walls were double-wythe brick with plaster on wood lath strips in the main core of the house. In order to make changes, we would have had to take them down entirely. And most of the existing windows were original to the house, and the homeowner did not want to change them. We were looking for a 30% improvement over baseline, and the improvements that we discussed and agreed upon with the homeowner gave us what we needed for that level of improvement without destroying the historic authenticity of the design.&rdquo; <br />
<br />
<img width="295" height="540" align="right" alt="" src="../../images/26-3_p44b.jpg" style="margin-left: 15px; margin-bottom: 10px;" />The improvements that they chose focused on tightening the building envelope (without making window or wall modifications); upgrading the HVAC systems; putting the ductwork into conditioned space; and finding and installing an alternative, energy-efficient water-heating system. <br />
<br />
To tighten the building envelope, the vented attics were sealed. &ldquo;We went in with an industrial vacuum and removed all the old gray fiber insulation that was matted down on the attic floor,&rdquo; says Steven A. Tetreault, president and owner of ThermalTec, in Williamsburg, Virginia, whose company did the work. &ldquo;Then we went in with a 2-lb closed-cell sprayed polyurethane foam (SPF) and insulated the roofline of the attic rafters. The foam expands as you spray it, so it fills all the spaces and gives you a nominal 6.8 R-value per inch.&rdquo;<br />
<br />
The foam was sprayed to a depth of 4 to 5 inches, which gave it an R-value of 30 to 35. &ldquo;The reason we sprayed the foam up the roofline and not on the floor was to encapsulate the whole attic, so they could bring the ductwork into conditioned space,&rdquo; Tetreault explains. <br />
<br />
Some of the work required cutting into attic spaces that were not accessible. The ThermalTec team entered through the existing gable end vents from the outside, sprayed in the foam, and rebuilt and sealed off the new vents on the way out to bring the attic into a buffered zone. Exhaust fans from the bathrooms were vented directly to the outside, rather than into the attic space, as they had been previously. <br />
<br />
Old insulation, as well as debris, had to be removed from the numerous vented crawlspaces under the house. Then, to increase moisture mitigation and create a dry conditioned space to house duct and mechanical components, the crawlspaces were insulated as well. &ldquo;We laid down a 20-mil reinforced poly liner for the ground cover and tacked it to the walls to encapsulate the entire space for conditioned space. Then we went in with the same foam we used in the attic and sprayed all the foundation walls,&rdquo; says Tetreault. The 250 ft<sup>2</sup> workshop-basement area was also sealed and converted to an unvented conditioned space. <br />
<br />
<img width="291" height="505" align="left" src="../../images/26-3_p44c.jpg" style="margin-right: 15px; margin-bottom: 10px;" alt="" />To upgrade the HVAC system, the propane-electric dual-fuel system was replaced with a third geothermal system, making the house entirely heated and cooled by three geothermal systems. &ldquo;We buried the circulation loops in the pasture to the south of the house,&rdquo; says the homeowner, referring to the 150 feet of line per ton required to circulate the water-antifreeze mixture in the system. &ldquo;And it has to be 18 inches down in this climate to be below the frost line. So we used a backhoe and went down 6 feet and put in six loops [to handle all three zones] that were 150 feet long each, and then stacked loops on top of each other and filled it in.&rdquo;<br />
<br />
Local HVAC contractor and energy conservation specialist Air Flow Systems, Incorporated, of Charlottesville, removed the insulation on the ductwork as well as the old duct tape. The duct tape was replaced with a mastic seal on all the joints, and the insulation covering was replaced. Energy Star-rated bath fans were installed to replace the old fans in the bathrooms and were ducted directly to the outside of the house. <br />
<br />
Altenergy, Incorporated, of Charlottesville, replaced the propane hot water system with a solar-thermal system. Solar thermal is a cost-effective renewable energy water-heating system that collects the sun&rsquo;s energy in the form of thermal or heat energy and uses it to heat water while significantly reducing your utility bill. <br />
<br />
&ldquo;We placed the solar array on an auxiliary wing that has a south-facing roof,&rdquo; says Paul Risberg, president of Altenergy, speaking of the placement of the 52 evacuated tubes. On existing houses, arrays are usually placed on the best location possible to get maximum sun. &ldquo;It was challenging, because it was a larger array than we do on most houses. We did that because there were a lot of trees around the house that we did not want to remove, so we had to compensate for the shade.&rdquo; <br />
<br />
Each copper tube is contained in two layers of glass separated by a <sup>1</sup>/<span style="font-size: x-small;">8</span>-inch space that creates a vacuum. Each tube plugs into the system through a manifold located at the top of the array. &ldquo;We circulate antifreeze through the system and it picks up heat from each tube. Then there is a storage tank in the basement that has a heat exchanger that takes that heat captured by the tubes and supplies his domestic hot water,&rdquo; says Risberg. &ldquo;A controller determines if there is potential solar heat&mdash;and if so, it turns on the pump and circulates antifreeze from the array into the storage tank. When it is dark or cloudy, the pump turns off&mdash;it only operates when there is heat being generated by the array.&rdquo;<br />
<br />
<img width="760" height="413" src="../../images/26-3_p45.jpg" alt="" /><br />
<br />
<br />
The lightweight tubes add about 5 lb per square foot to the roof load. One minor concern with placing them on the roof was wind resistance, so the mounting procedure was critical. &ldquo;He has a metal roof on that section of the house, so we used a nonpenetrating mounting system,&rdquo; says Risberg. &ldquo;His array is mounted on the seams of the metal roof with no penetration. His is unusual in that all the line sets are concealed within copper drainpipes to match the rest of the original copper drainpipes that were already on the house.&rdquo; <br />
<br />
The de-super heater on the geothermal system is also integrated into the solar hot water system. During the cooling season, the waste heat of the geothermal system makes hot water that is plumbed into the domestic hot water system. Old tanks that were already installed on the property were recycled to give ample storage&mdash;about 240 gallons&mdash;for hot water. Risberg explains that there are a total of three storage tanks&mdash;one tank is solar, one tank is designed to accept rejected hot water from the geothermal system, and the third is a backup tank that is a traditional electric hot water tank. &ldquo;So if the backup hot water tank is not receiving enough hot water from the solar or the geothermal system, then it produces hot water. That way when he turns on the tap, he always has hot water,&rdquo; says Risberg. <br />
<br />
&ldquo;It has worked beautifully and contributed a significant amount to our energy savings,&rdquo; says the homeowner. (For what the future holds for this historic home, see &ldquo;Future Plans for Continued Energy Savings,&rdquo; p. 42.) <br />
<br />
<span style="color: rgb(102, 102, 102);"> <span style="font-size: medium;"><b>Historic Efficiency</b></span></span><span style="color: rgb(0, 128, 128);"><span style="font-size: medium;"><b><br />
</b></span></span><br />
The project was completed and the house was EarthCraft certified in August of 2007. The homeowner has been tracking energy usage since then, with remarkable results (see Table 1). &ldquo;Absolutely right away we saw savings on our energy bills, as well as the comfort in the home,&rdquo; says the homeowner. &ldquo;We saw about 42% savings just in that first year.&rdquo;&nbsp; &nbsp;<br />
<br />
<i>Deborah Rider Allen grew up in Richmond, Virginia, and has been writing in the building industry for more than 20 years. She writes for business Web sites and publications, including Home Energy, the Richmond Times-Dispatch, and Housetrends Magazine. </i><br /></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>