<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>RESNET &amp; Infared Thermography | Home Energy Magazine Archive</title>
<meta name="description" content="New-housing market crashes, 110 million homes need retrofitting, and billions in stimulus money for efficiency hits the streets! Such a scene could not have bee">
<meta property="article:published_time" content="2010-01-08">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"RESNET &amp; Infared Thermography","datePublished":"2010-01-08","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"New-housing market crashes, 110 million homes need retrofitting, and billions in stimulus money for efficiency hits the streets! Such a scene could not have bee"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>RESNET &amp; Infared Thermography</h1><div class="byline">Published 08.01.2010</div></div>
<div class="article-body"><p>
	New-housing market crashes, 110 million homes need retrofitting, and billions in stimulus money for efficiency hits the streets! Such a scene could not have been more perfectly set for drama, unless it was for a new blockbuster movie. <br />
	<br />
	Against this big screen plays another less flashy scene, a classic good news/bad news story line. The good news: The price of infrared (IR) cameras has plummeted, and they are easier to use than anyone had ever imagined. The bad news: Any fool can buy an IR camera, and many do! Besides, how hard can it be to &ldquo;audit&rdquo; a home? <br />
	<br />
	<a href="http://www.homeenergy.org/UserFiles/file/infared1.jpg" onclick="window.open(this.href, '', 'resizable=yes,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=428,height=410'); return false;"><img align="left" alt="minimum specifications of the new RESNET standard" border="0" height="247" src="http://www.homeenergy.org/UserFiles/image/infared1-th.jpg" width="258" /></a>The sad reality is that what has been lost in this mad rush to market is the very high-quality work that many good auditors and raters are doing&mdash;and can do to 110 million homes&mdash;with today&rsquo;s truly amazing IR systems. It could be argued, in fact, that these efficiency retrofits&mdash;key to reducing CO2, energy use, and unemployment&mdash; can&rsquo;t be done effectively without IR technology. <br />
	<br />
	Into the scene steps the Residential Energy Services Network (RESNET)&mdash;maybe not exactly the White Knight, but a wellrespected organization nevertheless&mdash;to help clarify the definition of a high-quality IR inspection and the qualifications (and certification) needed to conduct one. A committee of several dozen experts in the industry has worked for over a year on a draft document that was recently posted at the RESNET Web site for public comments. <br />
	<br />
	Several standards for inspecting buildings with thermography&mdash; standards that have been in use for over 20 years&mdash;have never been widely used in the home inspection market. There was simply no demand, or in many ways, need, for these particular standards, as few thermographers conducted inspections, and those who did mostly used very powerful imaging</p>
<table border="0" cellpadding="5" width="100%">
	<tbody>
		<tr>
			<td bgcolor="#cccccc">
				<strong><span style="font-size: 16px;">IR and Vermont&rsquo;s Weatherization Assistance Program</span></strong><br />
				<br />
				With IR camera prices tumbling and quality zooming up, the barriers to using this remarkable technology at all levels in the DOE Weatherization Assistance program are evaporating faster than warm air in a leaky house on a cold January day. Vermont has long had a very innovative program that has been used as a lab for testing new ideas. Geoff Wilcox, the Vermont program&rsquo;s director of field monitoring, had just such an idea: Let&rsquo;s push IR right down through the organization, so if all goes well, it will be used every day for audits and installation of materials by the crews. <br />
				<br />
				Geoff first got the IR bug when he was conducting audits and installing materials at a local agency. He moved on from there and used thermography extensively at the state level, for monitoring all the agencies in Vermont. His thermal images very quickly showed that where auditors and crews were using IR , the work was better. Without thermography, problems were common. The difference was so profound that Geoff committed himself to a goal of having every single audit and job incorporate the technology. <br />
				<br />
				These were the kinds of results he says he was seeing where thermography was not used: <br />
				<br />
				&bull; &ldquo;I saw a lot of empty walls and sent the crew back. They blew 40 more bags and dropped the air leakage rate by 700 CFM. <br />
				&bull; &ldquo;The crew had supposedly blown all the walls, but my images showed about 30%&ndash;40% were still empty. The agency realized it was time to retrain on proper cellulose install techniques, and use the IR for quality control. <br />
				&bull; &ldquo;An older two-story house had fiberglass insulation in it, so the agency didn&rsquo;t touch the walls or band joist. Using the blower door and IR together showed the first-floor ceiling turn black when it was depressurized, so I asked them to go back and bag and blow the band joist. They dropped the home from 3,200 CFM50 to 2,200 CFM50 from that one additional measure alone!&rdquo; <br />
				<br />
				Because he had seen so many of these sorts of issues over the past two years, Geoff and his boss, Jules Junker, tried to make it easy for all agencies to purchase cameras. It certainly helped matters that the less expensive systems were so powerful and user-friendly. Importantly, their availability and accessibility also ensured that home performance contractors could get the training they needed to be successful. <br />
				<br />
				They found there were still some real of hurdles to be dealt with, such as weather and building type. Training went a long way toward teaching thermographers to jump these hurdles. Other obstacles, however, were related more to perception than to fact. Some people objected that using IR would take too much time (in fact, it takes less time), and that these expensive cameras might get broken (they may, but it doesn&rsquo;t happen very often). <br />
				<br />
				Initial skepticism led one auditor to ask, &ldquo;Are you going to pick apart my jobs?&rdquo; Now this auditor finds that many crews welcome his monitoring as a challenge to validate their good work, rather than to scrutinize their mistakes. Agencies are acting on his findings and suggestions for training crews to get better results. <br />
				<br />
				While Geoff&rsquo;s success to date has not been perfect, it is darned good! He estimates that about 80% of all audits now incorporate thermal imaging. But while more and more crews are using IR side by side with blower doors, caulk guns, and blowing machines, it is not as widely used as he knows it might be. &ldquo;I would say the crews at three of our agencies are using IR often, another agency sometimes, and the fifth not much yet,&rdquo; says Geoff, &ldquo;but if there is good news, it is that the crews are more and more often asking for cameras.&rdquo; <br />
				<br />
				The results Geoff is seeing from the use of thermography are real. Certainly barriers still exist, but more and more auditors and crew members are seeing this as the only way to get their work planned and completed in a timely fashion with results that will pass Geoff&rsquo;s &ldquo;thermal eye!&rdquo; <br />
				<br />
				Geoff hopes that other state programs can learn from what is happening in Vermont and apply the technology to their own circumstances. He has no doubt that the investment is already paying substantial returns, and he knows those returns will only continue to increase with time.</td>
		</tr>
	</tbody>
</table>
<br />
systems. In the past several years, however, literally thousands of people have begun to conduct IR inspections. Many have little background or training in either building diagnostics or practical heat transfer. What&rsquo;s worse, they often are using IR systems that are inappropriate for this specialized application, because they don&rsquo;t have the high thermal and spatial resolution required for residential inspections. Add to the various mix a number of &ldquo;certification&rdquo; programs, some of which are all but advertised on the back of a matchbook, that don&rsquo;t really qualify someone for this challenging work. <br />
Clearly, the task RESNET took on was a tall order. As one might expect, the standard set forth in the document&mdash;still in the final stages of tweaking by the technical and administrative committees of RESNET&mdash; may not fit all the needs of the entire building industry. That said, the effort is welcome, and, I believe, will prove useful, especially in the residential market. It also may serve to draw an important line in the sand to define what is&mdash;and is not!&mdash;acceptable. <br />
<br />
Here are some of the nitty-gritty details: <br />
<br />
&#9656; The standard will nest within the larger context of RESNET National Home Energy Rating Standards, Chapter 8, &ldquo;Performance Testing Standards&rdquo;; along with Section 801, &ldquo;Pressure Diagnostics&rdquo;; and Section 803, &ldquo;Combustion Safety Testing,&rdquo; both of which will be added in the near future. <br />
&#9656; The standard describes two methods of achieving advanced RESNET certification, a credential that will be required of anyone who conducts IR inspections. <br />
&#9656; The standard provides a clear procedure for how to conduct IR insulation and air leakage inspections of new and existing frame homes being rated under the auspices of HERS. &#9656; The standard lists minimum IR camera specifications. <br />
<br />
<a href="http://www.homeenergy.org/UserFiles/file/cellulose.jpg" onclick="window.open(this.href, '', 'resizable=yes,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=913,height=324'); return false;"><img alt="Blown-in cellulose, when improperly installed, can settle. These cases resulted in Grade II (left) and Grade III (right) designations under the new RESNET standard." border="0" height="232" src="http://www.homeenergy.org/UserFiles/image/cellulose-th(1).jpg" width="650" /></a><br />
<br />
<span style="color: rgb(128, 128, 128);"><span style="font-size: 16px;"><strong>Certification </strong></span></span><br />
<br />
Under the new standard, advanced certification can be achieved in one of two ways. Both assume that the candidate has, at the minimum, Home Energy Survey Professional (HESP) certification and can demonstrate &ldquo;sufficient building science knowledge.&rdquo; Method 1 requires completion of a 32-hour training course that complies with the Level I standards of the American Society for Nondestructive Testing (ASNT). Whereas Method 1 covers a broader range plus buildings, Method 2 requires less training, focusing only on buildings, completion of a 24-hour course (classroom and fieldwork) approved by RESNET, and passing a RESNET online exam. In addition, the candidate must document a year of field experience and submit ten reports. Both the outline for the 24-hour course and the online examination are still in development, but should be available soon. Under both methods, the Infrared Certification Committee may request additional information and documentation prior to issuing certification. <br />
<br />
<span style="color: rgb(128, 128, 128);"><span style="font-size: 16px;"><strong>Minimum Specs for Imaging Systems </strong></span></span><br />
<br />
Most, but not all, thermal imagers in the marketplace will comply with the requirements of the standard. In general, the thermal imaging system must be able to distinguish the framing members from the wall cavity under prevailing conditions (defined later) and must be able to display an image showing at least two cavities and their framing members. <br />
<br />
The minimum acceptable spatial resolution is defined as 3mRad or greater, and the detector array must have at least 120 x 120 pixels. A thermal sensitivity of at least 0.10&deg;C (at 30&deg;C) is specified. Even if the system has an automatic capability, the thermographer must be able to adjust the thermal image manually in software, or to adjust his own position relative to the envelope, to avoid saturation or poor focus. While all three of these requirements will eliminate several systems in the market&mdash; ones that are less sensitive, have too few pixels for building work, or cannot be manually adjusted&mdash;they will allow the use of any of literally dozens of excellent systems, with a wide range of features at a wide range of prices. <br />
<br />
<span style="color: rgb(128, 128, 128);"><strong><span style="font-size: 16px;">Conducting the Inspection </span></strong></span><br />
<br />
The process for conducting the home inspection using IR thermography is broken into two sections: the insulation inspection and the air leakage inspection. This is because although both are conducted during the same home visit, different conditions and procedures are required for each, and the insulation inspection must be conducted first. <br />
<br />
The RESNET standard, drawing heavily on previously written standards, specifies that insulation inspections be conducted as follows: <br />
<br />
&#9656; Make sure that the difference between the inside and outside wall temperature is 18&deg;F for at least four hours prior to the inspection. <br />
&#9656; Move away major obstructions in order to gain a clear view of all walls. <br />
&#9656; Take samples of representative sections of the building, both with and without anomalies. <br />
&#9656; Document all anomalies. <br />
&#9656; Investigate all anomalies. <br />
&#9656; View the exterior surfaces if there has been no direct sun (or no significant indirect sun) for the previous three hours (frame) or eight hours (masonry veneer); the wind is less than 8 mph; and surfaces are dry. <br />
&#9656; View the interior understanding that the sun can affect interior surfaces after a lag period of approximately 2 to 6 hours; and differences in interior temperature from room to room may affect image comparisons. <br />
&#9656; View interior partitions and all interior surfaces for potential bypasses. The insulation inspections can be either qualitative or quantitative, and both must be conducted prior to using the blower door. Quantitative inspections allow the rater to grade the insulation as Grade II (0.5%&ndash;2% voids) or Grade III (2%&ndash;5% voids).<br />
<a href="http://www.homeenergy.org/images/inspections.jpg" onclick="window.open(this.href, '', 'resizable=yes,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=899,height=348'); return false;"><img alt="Inspections are conducted on both the interior of the envelope and, when conditions allow, on the exterior" border="0" height="253" src="http://www.homeenergy.org/UserFiles/image/inspections-th.jpg" width="650" /></a><br />
The standard defines Grade I as insulation problems that cannot be verified using the IR method. Quantification is accomplished by measuring the void areas and determining what percentage of the entire envelope area they constitute.<br />
<br />
Inspections to check the air barrier and locate sites of leakage are conducted after insulation inspections because they involve the use of the blower door, which typically changes all the thermal images. The air leakage inspection, which is qualitative, requires less of a temperature difference&mdash;a minimum of 3&deg;F inside to outside. That said, cautions are included about pulling air through buffer zones, such as attics or weep spaces, that are tempered in a way that may make it difficult, or even impossible, to detect the thermal influence. <br />
<br />
The standard calls for depressurizing the building to 20 Pa for at least ten minutes, so that the influence of air leakage can be seen. The standard emphasizes the importance of using the technology as a tool to further the understanding of the basic structure&mdash;rather than using it as an answer machine. For instance, the document states in Section 802.5.5.c that &ldquo;cooling or heating an entire joist cavity between floors with air infiltration will take longer than finding an air leak around an electrical box.&rdquo; Well said! <br />
<br />
Importantly, the standard clearly states that thermography can be used for an evaluation of both thermal bypasses (air intrusion) and thermal bridging (insulation and framing issues). For situations where a visual inspection is not possible or was not completed before the envelope was closed, this ability to conduct both evaluations is crucial. <br />
<br />
Section 802.8 and &ldquo;Appendix A (Normative)&rdquo; both go into detail about what should be included in the report. &ldquo;Appendix B (Informative)&rdquo; is a useful sample Inspection Form for Thermal Bypasses and Bridging. &ldquo;Appendix C (Normative)&rdquo; shows the methodology used for determining the insulation grading&mdash;an area where some subjectivity may come into play, depending on the spatial resolution of the camera being used. &ldquo;Appendix D (Informative)&rdquo; goes into greater detail about the types of thermal pattern that the inspector may encounter. RESNET intends to add actual thermal images to this appendix in the future. A final &ldquo;Appendix E (Informative)&rdquo; clarifies the special complementary role a visual inspection can play to thermography by asking a series of questions about the details of home construction, especially visual indications of thermal bypasses and problems with insulation. <br />
<br />
The RESNET draft document is a good first cut, one that certainly will be improved as it is used and tested in the field. I don&rsquo;t expect there to be many technical problems, but there will probably be refinements as this advanced certification is implemented and work is done across diverse climates and housing types. The good news is that the refinements to the document will be reviewed and compared as the results that raters produce continue to improve. <br />
<br />
IR camera manufacturers are scrambling to package less expensive systems that are more appropriate to the needs of building inspectors, and training organizations are working hard to deliver high quality training designed to meet RESNET certification needs. And fortunately RESNET recognizes that thermographic inspections must be of the highest quality if their work and the Energy Star logo are to mean anything at all. The technology, properly used by qualified people, can have huge impact on how effectively we retrofit the 110 million existing homes in this country. <br />
<br />
<strong>John Snell </strong><em>of Snell Infrared, Montpelier, Vermont, has trained thousands of people to use IR technology in the past 25 years. His company works with all the major suppliers of IR systems to provide their customers with training, while remaining 100% independent of the sale of any particular product.</em> <br />
<br />
<strong><span style="color: rgb(0, 0, 205);">&gt;&gt; For more information: </span></strong><br />
Contact RESNET at <a href="http://www.natresnet.org" target="_blank">www.natresnet.org</a>.</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>