<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Rightsizing Solar PV Systems | Home Energy Magazine Archive</title>
<meta name="description" content="Energy conservation improvements are often the most cost-effective energy-related improvements that we can make to a building. Energy that is not used is energy">
<meta property="article:published_time" content="2009-11-02">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Rightsizing Solar PV Systems","datePublished":"2009-11-02","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Energy conservation improvements are often the most cost-effective energy-related improvements that we can make to a building. Energy that is not used is energy"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2009</div><h1>Rightsizing Solar PV Systems</h1><div class="byline">Published 02.11.2009</div></div>
<div class="article-body"><a onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=498,height=368,status'); return false" href="/UserFiles/file/26-6_p45abig(1).jpg"><img width="382" height="278" border="0" align="right" style="margin-left: 15px; margin-bottom: 10px;" alt="" src="../../images/26-6_p45a.jpg" /></a>Energy conservation improvements are often the most cost-effective energy-related improvements that we can make to a building. Energy that is not used is energy that does not need to be generated. <br />
<br />
Energy conservation improvements include sealing leaks in HVAC ducts; sealing holes in the thermal envelope; upgrading insulation (both its quantity and the quality of the installation); and changing lamps to CFLs or LEDs. Such improvements can produce significant returns for much less than it would cost to install a solar PV system. <br />
<br />
An investment in energy conservation improvements should usually precede a PV investment. A more-efficient home will use less electricity and will require a smaller, less costly PV system.<br />
<br />
In the real world, mastic and caulk are not as sexy as a shiny new solar array. So if the solar bug has bitten your client, how do you help them to select a rightsized system for their needs? The answer to this question seems simple. Take last year&rsquo;s electricity use from the client&rsquo;s utility bills and invest in a PV system that generates close to that amount. The simple answer may be good if your client pays the same rate all year around, and if you don&rsquo;t expect this situation to change. If the situation is more complex, and you want to help your client to make a wise financial decision, the answer may be more complex as well.<br />
<br />
Now is a good time to invest in a PV system. The cost of PV modules is down from last year. Utility and tax incentives reduce the net cost to an amount that many people can afford. If you know how to rightsize a PV system, you can save your clients an additional 10%&ndash;20% on their PV system investment.<br />
<br />
The rightsizing method described in this article is based on financial considerations. Other valid methods exist for rightsizing a PV system. If, for example, your clients wish to provide power to the electricity grid for environmental reasons, or because they believe that utilities will eventually pay market price for all power purchased from consumers, a different rightsizing protocol would be appropriate.<br />
<br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><strong><a onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=535,height=352,status'); return false" href="/UserFiles/file/26-6_p48big(1).jpg"><img width="412" height="266" border="0" align="left" style="margin-right: 15px; margin-bottom: 10px;" alt="" src="../../images/26-6_p48.jpg" /></a>Important Terms<br />
</strong></span></span><br />
It helps to understand a few important terms when rightsizing a PV system.<br />
<br />
Standard test conditions are the artificial conditions under which PV module wattage output is measured. Actual PV system wattage output will be at least 10%&ndash;30% less than the stated wattage output, depending on the conditions at your client&rsquo;s home.<br />
<br />
Net metering is when the utility buys electricity from customers for the same price at which it sells them electricity. Many utilities offer net metering. If a PV system produces more electricity than the customer uses, net metering will build a kWh credit balance in the account. Some utilities reduce any kWh credit balance in a customer&rsquo;s account to zero at year&rsquo;s end. This means the utility gets free electricity. Some utilities give a credit (often at a low wholesale rate) for any kWh credit balance in the account at year&rsquo;s end. Either way, credit balances pay little or nothing to your client. By rightsizing the PV system, you can avoid winding up with a credit balance. <br />
<br />
Time-of-use rate schedules charge different rates for electricity depending on the time of day and the time of year when electricity is used. These schedules may produce the lowest electricity bill, and we assume this type of schedule in this article. If your client is not on a time-of-use schedule, then a simple comparison of actual (or estimated) electricity use to the PV system output will usually suffice to rightsize the PV system.<br />
<br />
An important feature of time-of-use schedules is that they divide electricity use into two or more buckets. There are usually one or more peak period buckets and an off-peak period bucket. Electricity produced by a PV system during a peak period is credited to one of the peak buckets. Electricity produced during the off-peak period is credited to the off-peak bucket. A PV system produces electricity during daylight (usually the peak period), so most of its production goes into the peak buckets.<br />
<br />
Some utilities mix and some do not mix the two buckets. If not, a kWh credit in one bucket is not offset against any kWh charges in the other bucket. Any credit balance in either bucket should be as close to zero as possible when your client&rsquo;s system is rightsized, because utilities may pay little or nothing for credit balances in either bucket. Matching PV system production to your client&rsquo;s actual electricity use pattern (peak and off peak) is an important part of rightsizing the PV system.<br />
<br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><strong>Rightsizing Your Client&rsquo;s PV System<br />
</strong></span></span><br />
As explained above, this article assumes that your client is on a time-of-use rate schedule. To rightsize your client&rsquo;s PV system, begin by taking these steps:
<ol>
    <li>Obtain the client&rsquo;s electricity bills for each of the prior 12 months. Your client may be able to do this easily through the utility&rsquo;s Web site. Identify actual kWh use and dollar cost for peak and off-peak periods for each month.<br />
    &nbsp;</li>
    <li>Adjust the client&rsquo;s future kWh use and dollar cost for any anticipated changes in electricity use. If the client may be using less electricity because of energy conservation improvements, reduce the actual use by an appropriate amount to estimate future kWh use and future cost. Be sure to allocate increases or decreases to the appropriate months. For example, a higher-efficiency air conditioner will reduce electricity use in the summer, but not in winter. <br />
    &nbsp;</li>
    <li>Add up the actual or adjusted peak and off-peak kWh use for the prior 12 months. <br />
    &nbsp;</li>
    <li>If you know the specifications of the PV modules and inverter that you plan to install, you can estimate PV system kWh production using the National Renewable Energy Laboratory calculator at www.pvwatts.org. If you don&rsquo;t know the specifications, obtain an estimate from a PV contractor. Warning: The NREL calculator has a steep learning curve, and it does not provide PV system cost information.<br />
    &nbsp;</li>
    <li>Estimate the total annual peak and off-peak PV system kWh production, using the NREL calculator, as described in step Assume that about 70% of total PV system kWh production will be peak production, and that the rest will be off-peak production. This allocation accounts for PV system production during off-peak periods, such as weekends. This allocation is approximate and will vary for each PV system and for each utility. Check with your client&rsquo;s utility to determine peak and off-peak periods, including any partial-peak periods. <br />
    &nbsp;</li>
    <li>Compare the estimated peak and off-peak PV system kWh production (from step 5) with your client&rsquo;s actual (or adjusted) peak and off-peak electricity use (from steps 1 and 2) for the prior 12 months. The difference is the amount of electricity that your client may use or may provide to the utility.<br />
    &nbsp;</li>
</ol>
<a onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=662,height=434,status'); return false" href="/UserFiles/file/26-6_p45bbig(1).jpg"><img width="514" height="331" border="0" align="right" style="margin-left: 15px; margin-bottom: 10px;" alt="" src="../../images/26-6_p45b.jpg" /></a>The important difference is usually the peak used number. Because your client will receive little or nothing for kWh credit balances remaining at year&rsquo;s end, this difference should be close to zero. If the peak difference is large and positive, the system may be too small. If the peak difference is large and negative, the system may be too large. Table 1 shows how you might perform this comparison.<br />
<br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><strong>Estimating Electricity Cost Savings <br />
</strong></span></span><br />
A precise estimate of electricity cost savings using a PV system requires a very complex spreadsheet or a good solar calculator. You can find solar calculators on the Internet. The solar module manufacturer Kyocera has a solar calculator at www.kyocerasolar.com/products/pvcalculator.html.<br />
<br />
One problem I find with most solar calculators is that they provide financial information based on an assumed PV system size instead of helping you to rightsize the system for your client. Another problem is that they do not account for the peak and off-peak kWh data that you often need to rightsize a system.<br />
<br />
You can develop a better savings estimate using the following steps and a simple spreadsheet. Some work is required to figure out the total actual cost of electricity for a particular rate schedule.<br />
<br />
This example assumes both a time-of-use and a seasonal difference in electricity rates. Check with your utility to determine electricity rates at your client&rsquo;s location. Be sure to account for all costs included in your client&rsquo;s electricity bill. Some rate schedules are very complex and include costs that vary with kWh use, costs that are based on the number of days in a billing cycle, and costs that are based on taxes and fees imposed by governments. <br />
<ol>
    <li>Start with your client&rsquo;s electricity bills for the prior 12 months. Use the actual amounts in the bills if you anticipate no changes in future electricity use. Use the adjusted amounts if you anticipate changes in future electricity use. Separate the bills into the seasonal periods used by your client&rsquo;s utility. In this example, you have a winter period and a summer period.<br />
    &nbsp;</li>
    <li>Add peak and off-peak kWh use for the summer period and for the winter period. In this example, you also add the total kWh use for all 12 months, because some of this utility&rsquo;s per kWh charges apply equally to all electricity, regardless of when it is used.<br />
    &nbsp;</li>
    <li>Calculate the peak and off-peak PV system kWh production for the summer and winter periods, and calculate the total annual PV system kWh production. Use the 70% estimated ratio between peak and off-peak production, as described above.<br />
    &nbsp;</li>
    <li>Subtract the PV system production estimates from the actual or adjusted kWh use for each period and type (summer peak and summer off-peak, winter peak and winter off-peak, and total annual).<br />
    &nbsp;</li>
    <li>Multiply each of the five results by your utility&rsquo;s electricity use billing rates. In this example, multiply summer peak by $0.14, summer and winter off-peak by $0.02, winter peak by $0.11, and total kWh by $0.05.<br />
    &nbsp;</li>
    <li>Add the utility&rsquo;s monthly charges. Monthly charges are usually the minimum charge to provide electricity service. Monthly charges are often based on the number of days in a billing cycle, not on the kWh use. In this example, the total monthly charges for a year are $200.<br />
    &nbsp;</li>
    <li>Add the results from steps 5 and 6. The total is your client&rsquo;s estimated electricity bill using your proposed PV system.<br />
    &nbsp;</li>
    <li>Subtract the estimated PV system electricity cost from the total actual or adjusted prior electricity cost. This is your client&rsquo;s approximate annual electricity cost savings. Table 2 shows how to arrange this information in a spreadsheet. Note that if there is a negative number in the electricity used (to grid) row, you should enter zero in the approximate cost row if your utility does not reimburse you for credit balances in your account at year&rsquo;s end.</li>
</ol>
<br />
<a onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=942,height=295,status'); return false" href="/UserFiles/file/26-6_p46big(1).jpg"><img width="738" height="220" border="0" alt="" src="../../images/26-6_p46.jpg" /></a><br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><strong><br />
Analyzing the Investment<br />
</strong></span></span><br />
For many people, the decision to invest in a PV system involves more than money. People may make this investment for environmental reasons, for patriotic reasons (to reduce our dependence on fossil fuels), or for other reasons. Whatever the reasons, most of us do not have the resources to ignore the financial impact of such an investment. Some simple financial analysis can help your clients decide if a PV system investment makes sense for them financially, as well as for other reasons.<br />
<br />
The easiest financial analysis tool to use for this purpose is the payback period. The payback period is the time (usually in years) that it takes for your client&rsquo;s electricity savings to equal the cost of the PV system. A rightsized PV system will usually have the shortest payback period compared to larger or smaller systems. Here is one formula for calculating the payback period: <br />
<br />
<table width="375" cellspacing="10" cellpadding="10" border="0" bgcolor="#99ccff" align="center">
    <tbody>
        <tr>
            <td>(PV system net cash cost + interest on borrowed <br />
            money)/annual electricity bill savings = payback period</td>
        </tr>
    </tbody>
</table>
<br />
The PV system net cash cost is the total PV system cost less all utility and tax incentives. You can calculate the interest on borrowed money using many financial calculators or using the CUMIPMT function in Microsoft Excel.<br />
<br />
For example, assume the following:<br />
<br />
<table width="375" cellspacing="10" cellpadding="10" border="0" bgcolor="#99ccff" align="center">
    <tbody>
        <tr>
            <td width="250">PV system net cash cost = <br />
            Amount borrowed =<br />
            Interest rate =<br />
            Loan period =<br />
            Total interest paid =<br />
            Annual electricity cost savings =<br />
            The payback period is <br />
            &nbsp;&nbsp; ($5,100+$810)/$837 per year =</td>
            <td width="75">$5,100<br />
            $10,000<br />
            10%<br />
            18 months<br />
            $810<br />
            $837<br />
            <br />
            7.1 years</td>
        </tr>
    </tbody>
</table>
<br />
<br />
The good news about the payback period is that it is easy to understand and to calculate. The bad news is that it is difficult to interpret. There are no rules about what constitutes a good payback period, except that a short payback period is better than a long payback period. In the ideal situation, the payback period is less than the time your client intends to occupy the home. The ideal situation is unusual, so we need to explore a more complex financial analysis tool.<br />
<br />
Present value is the value today of your client&rsquo;s future electricity cost savings. Think of present value as the difference between the advertised lottery jackpot and the substantially lower amount people receive if they take a lump sum payment. The lump sum payment is the value today of (usually 20) annual lottery payments. In general, if the present value of your client&rsquo;s electricity cost savings is greater than the cost of the PV system, the PV system is a good financial investment.<br />
<br />
The bad news about present value is that it is difficult to calculate by hand. The best methods are to use a financial calculator or to use the PV (present value, not photovoltaic) function in Microsoft Excel. The good news about present value is that it provides results that are easier to interpret objectively. Here are a couple of ways to use present value to analyze a PV system investment.<br />
<br />
A PV system will add value to your client&rsquo;s home, but how much value will it add? One way to estimate value added to a home is to assume that buyers will recognize and pay for the future electricity cost savings. While they may not perform a present value calculation, they may instinctively arrive at a similar result. Your client could also include the present value calculation in the advertising material for a home to justify the asking price. <br />
<br />
For example, assume the following:<br />
<br />
<table width="375" cellspacing="10" cellpadding="10" border="0" bgcolor="#99ccff" align="center">
    <tbody>
        <tr>
            <td width="250">PV system net cash cost = <br />
            Annual electricity cost savings =<br />
            Interest rate =<br />
            Period buyers will occupy home =<br />
            Adding a PV system<br />
            &nbsp;&nbsp;&nbsp;             will increase the home&rsquo;s value&nbsp;&nbsp;&nbsp; <br />
            &nbsp;&nbsp;&nbsp; by about</td>
            <td width="75">$837<br />
            3%<br />
            5 years<br />
            18 months<br />
            <br />
            <br />
            $3,800</td>
        </tr>
    </tbody>
</table>
<br />
<br />
You can use the same present value calculation to estimate the value of your client&rsquo;s PV system investment while the client continues to occupy the home. If, for example, your client intends to occupy the home for four more years after the PV system is installed, substitute four years for five in the previous example. Adding a PV system will increase the present value of your client&rsquo;s electricity cost savings by about $3,100. <br />
<br />
The sum of the increase in a home&rsquo;s value and the present value of the homeowner&rsquo;s electricity cost savings is $6,900. If this is more than the PV system cost, then not only is the PV system investment wise from an environmental perspective, it is also wise from a financial perspective.<br />
<br />
One of the great features of spreadsheets is that they allow you to compare different PV system sizes and costs, to help your clients to select a rightsized PV system for their needs. Given the size of the investment, it is worth taking some time to understand the financial, as well as the environmental and technical aspects, of PV systems. A rightsized PV system can be good for your business, good for your client, good for the environment, and good for the country.&nbsp;&nbsp; <br />
<em><br />
</em><strong>Bruce Barker</strong><em> is a Certified Building Performance Analyst, thermographer, building contractor, and building inspector. He is the author of the book Everybody's Building Code. <br />
<br />
The author would like to thank </em><strong>Dr. Martin Lally</strong><em>, associate professor of finance at Victoria University of Wellington, Wellington, New Zealand, for his comments on this article.<br />
<br />
</em><span style="color: rgb(51, 51, 153);"><strong><br />
For more information:<br />
</strong></span>Everybody&rsquo;s Building Code is available for purchase online at <a href="http://EverybodysBuildingCode.com">http://EverybodysBuildingCode.com</a>. <br />
<br />
The American Solar Energy Society (ASES) offers tours of solar PV installations and seminars. Click on Find a Tour at the ASES Web site (<a href="http://www.ases.org">www.ases.org</a>) to learn if and when a seminar is happening in your area.<em><br />
</em></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>