<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Safe Air at Home | Home Energy Magazine Archive</title>
<meta name="description" content="Many home performance contractors think indoor air quality (IAQ) problems result from pollutants in the house that are too concentrated, due to inadequate venti">
<meta property="article:published_time" content="2011-09-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Safe Air at Home","datePublished":"2011-09-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Many home performance contractors think indoor air quality (IAQ) problems result from pollutants in the house that are too concentrated, due to inadequate venti"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Safe Air at Home</h1><div class="byline">Published 01.09.2011</div></div>
<div class="article-body"><p>
	Many home performance contractors think indoor air quality (IAQ) problems result from pollutants in the house that are too concentrated, due to inadequate ventilation. This is correct thinking but not a complete picture. At my home performance company, Pure Energy, we are finding more and more IAQ problems caused by pollutants that are supposed to be <em>outside</em> the living space, but are being drawn <span>into</span> the living space by unbalanced house pressures. Home performance contractors should fix these imbalances whenever possible. To do so requires proper diagnostic testing and a solid understanding of how occupants control their energy and how a house, and everything in it, acts as a system. This is a story about one recent home performance job that didn&#39;t go very well.</p>
<div class="authorbio">
	<img class="headshot" src="http://www.homeenergy.org/images/articles/T.Sterner_IMG_6212.jpg" style="float:left; width:88px; height: 100px;" />
	<div class="headcaption">
		<div class="authorname">
			A. Tamasin Sterner</div>
		A. Tamasin Sterner is president and chief coach of Pure Energy Coach, LLC and The Pure Energy Center, based in Lancaster, Pennsylvania, and Lavina, Montana.</div>
	<div class="clearer">
		<img alt="" src="/images/interface/clear.gif" /></div>
</div>
<p>
	Pure Energy Coach LLC, in Lancaster, Pennsylvania, is a leading provider of training, energy auditing, and quality assurance services for home improvement professionals and energy efficiency programs. We are well known for our skilled problem solving. In late January 2011, a program administrator of a public housing program in our area asked us to inspect a house occupied by a woman who was having what she called allergy attacks. She claimed that her breathing problems, itching eyes, and itching body started the day the home performance contractor insulated her attic almost two months earlier, and she thought she was having a reaction to the caulk. By the time we made our troubleshooting inspection, a whole lot of other things had happened.</p>
<ul>
	<li>
		At her request, the contractor returned, found the caulk dry, and sent her the material safety data sheet (MSDS), showing her that the caulk might take 14 days to cure completely.</li>
	<li>
		She asked the contractor to put her up in a hotel and put her dog up in a kennel for the weekend. The contractor agreed.</li>
	<li>
		She returned home. Her symptoms continued.</li>
	<li>
		She consulted a doctor, who told her to avoid staying in her home.</li>
	<li>
		She contacted an air-testing service and the local poison control center, and asked them both about the caulk.</li>
	<li>
		She stayed in a hotel again.</li>
	<li>
		She contacted the contractor, who now thought she might be having a reaction to the cellulose or some foam used in her home. So the contractor returned and arranged for a cleaning service to clean part of the house near where the cellulose and foam were installed.</li>
	<li>
		The cleaning took place, and the cleaning service conducted a room-by-room walk-through with the client. The room where the woman&#39;s symptoms had been the worst before the cleaning now caused no symptoms.</li>
	<li>
		Five days later, the woman contacted the contractor again, saying that she was having breathing problems and that the air purifier she had attempted to use wasn&#39;t doing her any good. She said that in her computer room, in particular, she couldn&#39;t breathe or talk easily. She asked the contractor to return to &quot;get this out of my carpets and out of my air.&quot;</li>
	<li>
		She claimed that her dog was itching and rolling around scratching herself.</li>
	<li>
		An air-testing service tested for mold or bacteria and found none.</li>
	<li>
		She called her insurance company to find out how it could help. The company sent an adjuster, who told her that the house was covered for damages, but not the people in the house. The insurance adjuster told her that he had worked in fiberglass when he was younger, and he thought her problem was fiberglass in her attic.</li>
	<li>
		She told the contractor that she must be &quot;that one in a hundred who has a high allergic reaction to the insulation.&quot; She said that she just wanted the problem resolved.</li>
	<li>
		The program administrator agreed to split the costs associated with housing the woman and her dog, and with the other attempts to fix the problem. The contractor wanted to consider the job finished.</li>
	<li>
		The woman called her congressman to complain that the contractor wasn&#39;t solving her problem.</li>
	<li>
		She reported to the contractor that her chimney was &quot;smoking,&quot; and her roof was &quot;smoking&quot; out of the newly installed roof vent.</li>
	<li>
		The congressman&#39;s staff contacted the program administrator. The program administrator asked us to inspect the house.</li>
</ul>
<p>
	By the time she welcomed us into her home, the woman was very frustrated and ready to sue the contractor. We were able to figure out the cause of her symptoms pretty quickly. Here are the steps we took to figure out what happened:</p>
<ul>
	<li>
		We <em>listened</em> to what she was saying. We asked her when the symptoms started, where in her body she felt symptoms, and where in her house she felt the symptoms.</li>
	<li>
		We <em>looked</em> around her house, especially where she said she felt the most sick.</li>
	<li>
		We <em>applied</em> our building science knowledge to analyze her problem.</li>
	<li>
		We <em>saw</em> the problem.</li>
	<li>
		We <em>told</em> the truth about what we saw.</li>
	<li>
		We <em>acted</em> on the findings.</li>
	<li>
		The house was partially <em>fixed</em>, and she is better.</li>
</ul>
<p>
	<object height="375" width="500"><param name="flashvars" value="offsite=true&amp;lang=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157627447095027%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157627447095027%2F&amp;set_id=72157627447095027&amp;jump_to=" /><param name="movie" value="http://www.flickr.com/apps/slideshow/show.swf?v=104087" /><param name="allowFullScreen" value="true" /><embed allowfullscreen="true" flashvars="offsite=true&amp;lang=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157627447095027%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157627447095027%2F&amp;set_id=72157627447095027&amp;jump_to=" height="375" src="http://www.flickr.com/apps/slideshow/show.swf?v=104087" type="application/x-shockwave-flash" width="500"></embed></object><span class="caption">To view image captions, click on &quot;View Full Screen&quot; icon at bottom right. Then hover over &quot;Show Info&quot; at top.</span></p>
<p>
	Here is the rest of the story.</p>
<p>
	We contacted the contractor and asked for a list of all the work performed in and on the building, as well as all test-in and test-out results. We received the available information quickly and noticed that there were no zonal pressure test results and no duct test results. These tests should have been done during the blower door test sessions; they would have given the contractor feedback about how well he sealed the pressure barrier. Giving the contactor the benefit of the doubt, and believing that the tests had been done but simply hadn&#39;t been recorded, we called again asking for the test results. We were told that the tests had not been done.</p>
<p>
	Within two days, we made an appointment with the customer and we did our third-party quality assurance and troubleshooting visit. These are the results, taken from our inspection notes:</p>
<p>
	The rooms where the woman&#39;s reactions were the strongest were rooms with recessed light fixtures and an attic hatch.</p>
<p>
	The recessed lights were covered and packed with fiberglass. They were not air sealed at the ceiling or over the lights; they were not insulation contact (IC) rated, and they were not protected properly from overheating.</p>
<ul>
	<li>
		The furnace fan ran constantly, even when the fan switch on the thermostat was in the auto position.</li>
	<li>
		The return air was bypassing the furnace filter, which was poorly installed.</li>
	<li>
		There were air fresheners in the basement rooms.</li>
	<li>
		The new cellulose in the attic was damp around the attic hatch, and there was condensation on the roof over the hatch. There was frost and what appeared to be mold on the roof deck near the eaves.</li>
	<li>
		The relative humidity (RH) in the problem rooms was low.</li>
</ul>
<p>
	The woman had deliberately blocked some of the return and supply registers because she felt cold air and saw mouse droppings.</p>
<p>
	Because of her symptoms, we didn&#39;t do air leakage testing, which would have verified what, by this time, we believed was happening. I bet a lot of you are already saying, &quot;I know, I know!&quot; So here is our tentative diagnosis:</p>
<ul>
	<li>
		Since the furnace fan ran continuously, the woman had blocked some supply registers because she was cold. The recessed lights were not air sealed, so attic air was being sucked into the house in areas where the house pressures were unbalanced.</li>
	<li>
		Since the recessed lights and the attic hatch were not air sealed, house air was being pushed into the attic in areas where the blocked return registers increased house pressures.</li>
	<li>
		The attic air was probably dirty&mdash;laden with fiberglass fibers at the minimum, and probably with mold and other contaminants as well.</li>
	<li>
		These contaminants were causing the woman and her dog to itch and feel sick.</li>
</ul>
<p>
	An HVAC contractor was called in to fix the fan switch on the furnace. It had been stuck in the on position during a recent oil filling when the technician bleeding the oil lines hit a relay switch that kept the fan running constantly. Even before then, the stack effect and the leaky attic plane pressure barrier probably drove the warm, moist house air into the attic, contributing to the attic moisture problems. Now, with the fan stuck in the on position, the rooms with blocked return vents became even more pressurized and the rooms with the blocked supply vents became more depressurized.</p>
<p>
	The home performance contractor returned to seal and dam the recessed lights, and fix the furnace filter slot so the filter actually performed. About a week after the fixes, the woman reported that she was feeling better, but not 100% better. We asked if we could return to do diagnostic tests and asked her to leave while we did our testing, so the air movement and air changes caused by the blower door would not exacerbate her problems. When we did our diagnostic tests, we found that the return ducts in the garage (outside the thermal boundary) were leaky, sucking garage air into the living space.</p>
<p>
	We earlier confirmed that some of the furnace return air had come from the attic through the leaky recessed lights when the blocked supply registers depressurized the room. Now we confirmed that the leaky ductwork from the garage brought bad air into the breathing space. This was happening because the blocked return registers were causing higher suction pressure in the leaky garage ducts. When the woman closed off the supply registers, she caused the house to be under higher negative pressure with reference to the outside. Therefore, the makeup air from the unbalanced system came from the garage and the attic through the unsealed recessed lights and attic hatch. When she closed off the return registers, she caused those rooms to be under higher positive pressure, pushing warm and moist air into the attic. This in turn caused moisture to condense and create wet cellulose, frost, and mold.</p>
<div class="moreinfobox">
	<p class="moreinfohead">
		learn more</p>
	<p class="moreinfo">
		Pure Energy Coach, LLC, offers Safe Air at Home&reg; inspection services for homeowners and renters that can lead to a Pure Energy Home Certification. Find out more at <a href="http://pureenergycoach.com">http://pureenergycoach.com</a>.</p>
</div>
<p>
	Since the contractor had returned to seal the leaky recessed lights, what was left to seal was the leaky garage ductwork. We asked the contractor to do this, but the program administrator refused to pay for it, so the ducts are probably still leaky.</p>
<p>
	The woman claims that her health has improved, but she still wants air testing done on her home. When the program administrator refused to pay for testing, she told him that she was going to call the local television station and her attorney to complain.</p>
<p>
	The ordeal to date has taken three months and cost thousands of dollars. The program administrator and the contractor split the nine nights of hotel stays for the woman, and the 17 kennel days for her dog. They paid us for two comprehensive inspections.</p>
<p>
	This is an example of Pure Energy&#39;s business model for working with clients and customers. We call this the Coaching Model, and we&#39;ve shared it at ACI conferences and other trade conferences over the past five years. We have found the model to be effective, even in very difficult cases such as this one.</p>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>