<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Sequential Energy Upgrades | Home Energy Magazine Archive</title>
<meta name="description" content="Architects, homeowners, and builders tend to focus on what makes the building look good, not on what makes it work well. Most people living in a typical America">
<meta property="article:published_time" content="2015-01-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Sequential Energy Upgrades","datePublished":"2015-01-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Architects, homeowners, and builders tend to focus on what makes the building look good, not on what makes it work well. Most people living in a typical America"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2015</div><h1>Sequential Energy Upgrades</h1><div class="byline">Published 01.01.2015</div></div>
<div class="article-body"><p>Architects, homeowners, and builders tend to focus on what makes the building look good, not on what makes it work well. Most people living in a typical American house have never experienced an outstanding thermally comfortable indoor environment.</p>
<p>It can be frustrating for a knowledgeable building science contractor to see energy factors cut from budgets in favor of eye candy effects such as stage 4 plaster walls with 8-inch built-up crown molding. In the end, it is the client&rsquo;s checkbook that drives all decisions.</p>
<p>In the end, for a building contractor, it&rsquo;s about selling&mdash;convincing clients that air sealing and insulation provide more long-term value than Peruvian walnut floors&mdash;and finally, making them feel as if the energy upgrade was their idea.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"P7124204 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15986893057\"><img src=\"https://farm8.staticflickr.com/7570/15986893057_760586b838_m.jpg\" alt=\"P7124204\" width=\"240\" height=\"180\" /></a><span class=\"caption\">In order to achieve good results on a retrofit, there has to be an Air Sealing Specialist guiding the entire crew and monitoring quality control. (Terry Nordbye)</span></p>
<p><a title=\"P1020188 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16170811571\"><img src=\"https://farm8.staticflickr.com/7462/16170811571_cd7c50210a_m.jpg\" alt=\"P1020188\" width=\"240\" height=\"193\" /></a><span class=\"caption\">On foot-traffic areas, I use Tyvec under the 10-mil to protect it from punctures. (Terry Nordbye)</span></p>
<p><a title=\"IMG_1031 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16171934062\"><img src=\"https://farm8.staticflickr.com/7469/16171934062_4388cf97b0_m.jpg\" alt=\"IMG_1031\" width=\"240\" height=\"180\" /></a><span class=\"caption\">You cannot air seal an attic if you cannot get to the leaks. Here we are vacuuming out the old fluff. Most of it was good and will be blown back in. (Terry Nordbye)</span></p>
<p><a title=\"P1010762 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15552913153\"><img src=\"https://farm8.staticflickr.com/7472/15552913153_be47e4f59f_m.jpg\" alt=\"P1010762\" width=\"240\" height=\"180\" /></a><span class=\"caption\">The lack of building paper prompted us to remove the 90-year-old siding, which allowed us to air seal and upgrade the entire wall assembly from the exterior. (Terry Nordbye)</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15550335774\"><img src=\"https://farm8.staticflickr.com/7527/15550335774_ae01ee0f6d_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"180\" /></a><span class=\"caption\">(Terry Nordbye)</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15550336004\"><img src=\"https://farm8.staticflickr.com/7559/15550336004_70eca4fdc7_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"180\" /></a><span class=\"caption\">(Terry Nordbye)</span></p>
</div>
<h4>Passive House Fundamentals</h4>
<p>If my clients&rsquo; goals include energy savings and excellent indoor air quality (IAQ), I steer them toward the Passive House principles of upgrading the envelope. If these goals are not on the plans, I work with the architect on Passive House fundamentals to rework the plans so the building shell performs better. Most states and local jurisdictions require some kind of building energy modeling, but Passive House requirements for energy use are by far more stringent than any existing code in North America.</p>
<p>If clients want to build a full-blown certified Passive House, or need more detailed information than I can provide, I recommend that they go through the Passive House Planning Package (PHPP), a Passive House energy-modeling plan, specific to the building site. There are certified PHPP people all over the country who can help. I like to work with the North American Passive House Network (NAPHN). Though most of my jobs are not on track to be certified Passive Buildings, Passive House guidelines are my target value on every job I get involved in.</p>
<h4>Sequential Staging of the Building Envelope</h4>
<p>So what is a sensible approach to making an energy-efficient building if the client does not have the money to go all the way? First thing is, the client has to want a good building shell as much as he or she wants the glitz. The next thing is, you have to try to sell a viable long-term strategy that involves sequential upgrades. If this is your client&rsquo;s goal, and he or she cannot afford the full package, consider doing your next deep energy retrofit in stages.</p>
<h4>Attics</h4>
<p>Building code history shows that insulation requirements are growing more stringent all the time. Most attics and crawl spaces are underinsulated and will get upgraded some day; rodents and other mammals have infested many attics. I tell my clients that ugly or underinsulated attics offer an opportunity to make improvements that will make life noticeably better for the occupants. There is nothing like pictures of a dead rat, or mounds of poop and pools of urine, to convince clients to remove the old insulation. I mention that rodents are not likely to reinfest if borate-treated cellulose is installed. If the existing insulation is decent, it can be a hard sell to convince clients to remove it and do air sealing. After the insulation is gone and the attic floor is vacuum cleaned, electrical upgrades and air sealing can be done. Air sealing an attic is extremely arduous work. There are usually hundreds of linear feet of potential leaky interfaces, so I seal these runs with caulk and liquid sealants.</p>
<p>The pressure boundary of the building envelope is the airtight surface between the outdoor environment on one side and the conditioned occupant space on the other. Light boxes, fans, wiring, and plumbing that comes up to the attic from the walls or drywall all create holes in the pressure boundary. I seal these holes with tape when it&rsquo;s possible and caulk them when it&rsquo;s not. I use canned foam as a gap filler, not as an air sealant. I cut off the excess foam fluff and coat over the top of the foam with a high-quality elastomeric caulk or liquid for the air seal.</p>
<h4>Crawl Spaces</h4>
<p>In a crawl space retro, after I clear out the debris, I sweep the dirt floor clean and lay out a tight vapor barrier on the earth.</p>
<p>For durability, I always use at least 10-mil plastic and a high-quality tape designed to adhere to polyethylene. Do not use tapes designed for other applications. To protect the plastic from being punctured during work or future crawls, I cover it with Ramboard or similar, or large pieces of cardboard or even carpet. However, the covering should be inspected every year tomake sure there are no moisture leaks in the plastic that might wet wood and other surfaces where mold can grow. I am very fussy about breaking the vapor skin. I always leave some material there for future crawls so I can protect my crawl and work area. In areas where foot traffic will occur, I put building wrap (such as Tyvec) under the 10-mil to protect it from being dirt and pebble punctured, and I cover the 10-mil with Thermo-ply.</p>
<p>Lastly, when all the underfloor work is complete, I crawl around with a good light and look for tears and holes that might have occurred during construction.</p>
<p>In concrete floors, I pull up any covering, test for slab moisture, and seal the concrete.</p>
<p>Attic and crawl space work can be done with very little disturbance to occupants. If possible, I encourage clients to make new access portals on the exterior before I start the work. This cuts down on my traffic to the interior of the house and makes access easier in the future.</p>
<p>Many of my clients report that the biggest noticeable changes in their living space result from air sealing and putting down a vapor barrier.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 240px;\">
<h4>Stage 1.</h4>
<p><span class=\"inlineheading\">Attic insulation and air sealing.</span></p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"fn_NordbyeP4123036 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16146888926\"><img src=\"https://farm8.staticflickr.com/7484/16146888926_b40fdb8d66_m.jpg\" alt=\"fn_NordbyeP4123036\" width=\"240\" height=\"180\" /></a><span class=\"caption\">It was not hard to convince the clients to remove these rodent- infested fiberglass batts from the attic. (Terry Nordbye)</span></p>
<p><a title=\"P1020562 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15986891797\"><img src=\"https://farm8.staticflickr.com/7551/15986891797_f9aac1acb3_m.jpg\" alt=\"P1020562\" width=\"240\" height=\"180\" /></a><span class=\"caption\">After cleaning out the old stuff, this dedicated crew spent two days crawling and hunched over doing very meticulous air sealing details. (Terry Nordbye)</span></p>
</div>
<h4>Stage 2.</h4>
<p><span class=\"inlineheading\">Crawl space insulation and air sealing and vapor barrier. </span></p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"fn_NordbyeP1020037 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15986636429\"><img src=\"https://farm9.staticflickr.com/8654/15986636429_6e348bebbe_m.jpg\" alt=\"fn_NordbyeP1020037\" width=\"240\" height=\"180\" /></a><span class=\"caption\">After the underside of the floor joist was covered with OSB and air sealed with tape, the cavity was filled with dense-pack cellulose through the exterior rim blocks. (Terry Nordbye)</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15986634809\"><img src=\"https://farm8.staticflickr.com/7551/15986634809_ac1f0f335e_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"180\" /></a><br /><a title=\"P1020177 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15985250528\"><img src=\"https://farm8.staticflickr.com/7581/15985250528_302cba9c0f_m.jpg\" alt=\"P1020177\" width=\"240\" height=\"180\" /></a><span class=\"caption\">We are tape sealing the 10-mil sheet around ABS waste line and pier blocks. In the end, I expect at least 95% of all the plastic sheet ends to be airtight. The 10-mil wraps behind the retaining wall, under and onto a walkway covered with Ram Board for protection. (Terry Nordbye)</span></p>
<p><a title=\"P1020362 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15986892417\"><img src=\"https://farm8.staticflickr.com/7482/15986892417_d61f593a98_m.jpg\" alt=\"P1020362\" width=\"240\" height=\"180\" /></a><span class=\"caption\">The 10-mil wraps behind the retaining wall, under and onto a walkway covered with Ram Board for protection. (Terry Nordbye)</span></p>
<p><a title=\"P1090093 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15986892247\"><img src=\"https://farm9.staticflickr.com/8681/15986892247_ab5f1eceb8_m.jpg\" alt=\"P1090093\" width=\"240\" height=\"180\" /></a><span class=\"caption\">Each pier block is primed and tape sealed. (Terry Nordbye)</span></p>
<p><a title=\"P1020228 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15550333644\"><img src=\"https://farm8.staticflickr.com/7502/15550333644_7eb97afe9e_m.jpg\" alt=\"P1020228\" width=\"240\" height=\"180\" /></a><span class=\"caption\">A week before this shot, this crawl space was growing mushrooms and mold. Here, a happy client hangs with the crew, amazed at the transformation. (Terry Nordbye)</span></p>
</div>
<h4>Stage 3.</h4>
<p><span class=\"inlineheading\">Sidewall insulation and air sealing; new siding and trim.</span></p>
<p>I don&rsquo;t think it matters in what order you do stages 1, 2, and 3. It just matters that you complete each stage so that it&rsquo;s as close to 100% perfect as you can make it. You wouldn&rsquo;t build a kitchen that was 85% finished, so try not to settle for 85% of the air sealing on any one stage.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"P1050763[1] by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15552911783\"><img src=\"https://farm8.staticflickr.com/7555/15552911783_d6acfafaa2_m.jpg\" alt=\"P1050763[1]\" width=\"240\" height=\"180\" /></a><span class=\"caption\">EPS foam board over air-sealed plywood. (Terry Nordbye)</span></p>
<p><a title=\"P1020121 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16170810941\"><img src=\"https://farm8.staticflickr.com/7508/16170810941_9aa47d4ccb_m.jpg\" alt=\"P1020121\" width=\"240\" height=\"163\" /></a><span class=\"caption\">Rain screen with new siding installed over it. (Terry Nordbye)</span></p>
<p><a title=\"P1030115[1] by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16146891456\"><img src=\"https://farm8.staticflickr.com/7528/16146891456_f6688052c2_m.jpg\" alt=\"P1030115[1]\" width=\"240\" height=\"183\" /></a><span class=\"caption\">The sidewall was air sealed with tape. Note the plywood-to-concrete seal. (Terry Nordbye)</span></p>
</div>
<h4>Stage 4.</h4>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><span class=\"inlineheading\">Options: new windows, continuous exterior insulation (thermal break), rain screen.</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16171933722\"><img src=\"https://farm8.staticflickr.com/7553/16171933722_b6b0f00342_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"180\" /></a><span class=\"caption\">The triple-pane windows set with screws into a low R-value wall assembly are to be taken out at a later date when the walls are upgraded. (Terry Nordbye)</span></p>
</div>
<h4>Stage 5.</h4>
<p><span class=\"inlineheading\">HVAC.</span> These systems are likely to need a complete rethinking. As R-values and airtightness improve, the 100,000 Btu air handler or the 4-ton air-conditioning unit will be way oversized to keep the house comfortable. These units cannot be stepped down, and running them in short blasts would be uncomfortable, noisy, and costly. The ductwork for these units will be taken out as well, so a removal plan and a replacement plan should both be in place. I like a heat pump with a high coefficient of performance (COP) for space heating coupled with a heat recovery ventilator (HRV). There are many choices for HVAC systems, but whatever you choose, make sure it will dovetail in later, or that you won&rsquo;t have to do too much demo to get it in.</p>
<h4>Stage 6.</h4>
<p><span class=\"inlineheading\">Interior work.</span> I know this is crazy, but most people would rather spend their last $3,000 on countertops than on dense-pack insulation. So it&rsquo;s your job to show them the logic: They can upgrade their kitchen in five years when they get that promotion, but no way are they going to move out for a month, tear off the Sheetrock, pull the old fiberglass batts, air seal, and blow in cellulose.</p>
<h4>Stage 7.</h4>
<p><span class=\"inlineheading\">Thermal bridging.</span> Ninety percent of the thermal bridges get buried in the assembly. Thermal bridging should be considered in every detail of assembling a new shell or reassembling an old one.</p>
</div>
<h4>Exterior Sidewall</h4>
<p>Few people are going to tear off decent 40-year-old siding and trim to upgrade air sealing or insulation. When I am doing sequential upgrades, I suggest that my clients wait until the siding needs major work or replacement and upgrade then.</p>
<h4>Guidelines</h4>
<p>Here are some general guidelines you can follow when working with a client on a sequential upgrade:</p>
<ul>
<li class=\"hebullets\">Chart out the entire energy upgrade, what will go where and in what order.<br /><br /></li>
<li class=\"hebullets\">Ninety percent of air sealing gets buried in the assembly and may not be accessed again for decades. Do not skimp on the focus and quality of the air sealing.<br /><br /></li>
<li class=\"hebullets\">When air sealing, choose the best material with the greatest adhesion and the most flexibility. Canned liquid foam does not fall into this category.<br /><br /></li>
<li class=\"hebullets\">Unless your pressure boundary is at the roof rafter plane and/or the ground level, you must remove all of the insulation in an attic or crawl space to gain access to the leaks. If you do not, your building shell will leak large amounts of air in perpetuity.<br /><br /></li>
<li class=\"hebullets\">Use a blower door test before you start any work to get a baseline air leakage, and test your work after each phase of air sealing to track your progress.<br /><br /></li>
<li class=\"hebullets\">Fifty percent or more of the insulation gets buried in the assembly and also may not be accessed again for a long time. Do not go for the low bid. Hire an insulator who cares about his or her work as much as you care about your work.<br /><br /></li>
<li class=\"hebullets\">Avoid any procedures that you will have to take out later for the next upgrade.<br /><br /></li>
<li class=\"hebullets\">Thermal bridges and cold bridges are stopped or slowed down with the proper R-value on the cold side. Make sure that highly conductive materials do not share the outdoor environment on one side and the heated space on the other. Thermal control can be as simple as making sure the glazing you order comes with Super Spacers, which conduct less heat than stainless steel or aluminum. Most building designs are riddled with thermal bridges that can be stopped, often with a simple redesign.<br /><br /></li>
<li class=\"hebullets\">In a retrofit, old superfluous framing members should be taken out in favor of more insulation.<br /><br /></li>
<li class=\"hebullets\">Ask the engineer if he or she can approve insulated headers in some locations.<br /><br /></li>
<li class=\"hebullets\">Unconditioned spaces such as porches or garden sheds should have a thermal break as well as an unbroken moisture and vapor barrier (sheet foam, cork, Foamglass, Agepan) where they connect to the conditioned space. This could get costly, but if the opportunity and the money happen to coalesce, go for it.<br /><br /></li>
<li class=\"hebullets\">Therm software, free from Lawrence Berkeley Lab, can help you locate potential thermal breaks in the shell. Or find someone in your area who is schooled in Therm to review the plans.<br /><br /></li>
<li class=\"hebullets\">As the envelope gets tighter, materials with high volatile organic compound (VOC) content become more dangerous. That includes carpets, furniture, and stuff from big-box stores.</li>
</ul>
<p>Any time you do anything to a client&rsquo;s home, you should look for opportunities to increase its efficiency and comfort, and add to your work scope. Here are some examples:</p>
<ul>
<li class=\"hebullets\"><span class=\"inlineheading\">Air sealing is about access.</span> If you are lucky enough to expose the pressure boundary of the building shell, go all the way to shut down the leaks.<br /><br /></li>
<li class=\"hebullets\"><span class=\"inlineheading\">Building needs a new roof covering.</span> Access holes can be cut through the roof deck into the attic. The old insulation can be removed easily without greatly disturbing the occupants. Air sealing can be done in half the time with half the pain, and you can easily get to places you couldn&rsquo;t reach by crawling around. If possible, make new attic access doors on the exterior of the shell. Outside access to the attic eliminates big interior holes in the interior that are complex to seal and insulate. Outside access will provide future service without disturbing the occupants.<br /><br /></li>
<li class=\"hebullets\"><span class=\"inlineheading\">Building needs new siding.</span> The exterior skin is the easiest envelope plane to air seal. This is also an opportunity to install continuous insulation and possibly a rain screen. If you are doing only three walls, insulate them and leave the others for a future project. If the building is old and there is no building paper behind the siding, you cannot insulate the wall cavities. The siding must come off (Big Opportunity!). Air sealing and new wrapping are needed to prevent moisture from wetting the insulation. This is also a time to pay close attention to vapor drive and condensation traps in the entire wall assembly.<br /><br /></li>
<li class=\"hebullets\"><span class=\"inlineheading\">Building needs new windows.</span> There are more high-performance windows coming into the market every year. Keep up on the innovations and don&rsquo;t necessarily use the windows you used on your last job. If you wish to learn more about high-performance windows, or have any other high-performance building queries, check out the NAPHN.<br /><br /></li>
<li class=\"hebullets\"><span class=\"inlineheading\">Crawl space.</span> Most clients have no idea how funky or scary their attic and crawl space are. Take pictures and show them what they are living with. Explain how air and moisture from the crawl space enters their living space, and how you can stop that from happening.<br /><br /></li>
<li class=\"hebullets\"><span class=\"inlineheading\">Combustion appliances.</span> Explain to clients how the combustion appliances can affect their health and IAQ. Order an envelope combustion safety test.<br /><br /></li>
<li class=\"hebullets\">The biggest opportunity to go deep is if the client is looking for good IAQ and a thermally comfortable environment. For the designer or builder, this is an open door for your sales pitch.</li>
</ul>
<h4>Heat Recovery Ventilator or Mechanical</h4>
<p>If the client&rsquo;s goal is to make the building super airtight over time, you have to think about the makeup air system. Mechanical ventilation (exhaust fan only) is simple and cheap, but it requires your building to pull in outdoor air at ambient temperatures and moisture, while expelling expensive heated or cooled air. I like the controlled and balanced indoor pressure of an HRV or an energy recovery ventilator (ERV). If the client cannot afford the $10,000 for a whole-house HRV in stage 1 or 2 of a retrofit, make sure to provide space to install it at some later date. I plan the duct route and make sure there are no obstacles to a future install. Keep in mind that all the traditional appliances that extract air from the envelope, including the clothes dryer, will be become obsolete. This needs to be part of the sequential planning. There are more and more choices for HRVs and ERVs coming out of Europe that are versatile for retrofit work, so you have to do a lot of homework to prepare for a future HRV or ERV system.</p>
<h4>Hot Water</h4>
<p>Upgrading your client&rsquo;s hot-water system can be done sequentially as well. You can design and build a hot-water production plant on-site over time.</p>
<p>In terms of energy use, I favor making hot water on-site with solar thermal and coupling it with some kind of heat exchanger or heat pump. This will not be enough for a net zero energy home, so you will have to outsource the remaining energy demand using gas, electricity, or fuel oil.</p>
<p>I am currently installing a combination 4.5-ton heat pump for a four-unit apartment to supply domestic hot water only. While this would not comply with maximum Passive House energy demands, the plan is to greatly reduce the electrical load or to zero out the electrical load later with PV and solar thermal added to the roof. I gave the client a solar-thermal option, but he chose the heat pump. One year ago, the apartment needed a new roof. After taking off the old tar and gravel, I air sealed the entire roof and staggered 2-inch extended polystyrene sheets under 4-inch structural insulated panels, above the R-19 fiberglass cavities. The sidewall is near the end of its life. The sidewall is slated to get new windows, air sealing, and continuous insulation. The crawl space is in line for upgrade at some date as well. In the end, if all the phases are implemented, the heating and cooling loads on all four units will be very low.</p>
<p>Whichever system you use, make sure it will synchronize or change out easily with your tight building shell of the future.</p>
<h4>Combustion Appliances</h4>
<p>Combustion appliances do not mix well with high-performance shells.</p>
<p>As the building gets more airtight over time, you must consider moving the combustion appliances out of the building envelope, or using sealed-combustion appliances, or getting rid of them altogether, or some combination thereof. The logistics of how this can be done and what the new system will be over time must be built into a long-term strategy. If you do it right, your new high-performance house, depending on its size and on the occupants&rsquo; lifestyle, could eventually require one-quarter of its present heating-and-cooling load as the case may be, and that 100,000 Btu furnace would go the way of the modem and the vacuum tube.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Find out more about the <a href=\"http://www.aphnetwork.org\" target=\"_blank\">American Passive House Network</a>.</p>
<p class=\"moreinfo\">For information about THERM software, e-mail <a href=\"mailto:THERMHelp@lbl.gov\">THERMHelp@lbl.gov</a>.</p>
<p class=\"moreinfo\">Contact the author at <a href=\"mailto:terry@visionroad.us\">terry@visionroad.us</a>.</p>
</div>
<h4>The Last Word for Now</h4>
<p>Here are some tips:</p>
<ul>
<li class=\"hebullets\">Put new high-performance windows on with screws and tape so they can be reused later when the house gets new siding.<br /><br /></li>
<li class=\"hebullets\">You may not be the person who does the next phase. Make sure you leave a manual behind with the client that explains everything you have done and what you intended to accomplish in the future.<br /><br /></li>
<li class=\"hebullets\">You have to work with tradespeople, architects, and engineers who are enthusiastic about high-performance buildings and understand the basic principles of building science.<br /><br /></li>
<li class=\"hebullets\">If the people you work with are not willing to be part of the change, find people who are. Time for sustainable building is running out.<br /><br /></li>
<li class=\"hebullets\">Completing any of these long-term, cost-effective, and one-time energy upgrades with the best materials and a qualified and inspired team of contractors will yield a better building. Completing them all will reward the client with extremely low heating and cooling loads. But the biggest, and most appreciated, benefit will be superb thermal comfort and IAQ.</li>
</ul>
<p class=\"authorbox faintLightBlueBG\"><strong>Terry Nordbye</strong><em> is the owner of The Practical House and has been a general building contractor in Northern California for 35 years. He specializes in Passive House and high-performance envelopes. The photo is of a local affordable housing group, Community Land Trust of West Marin (CLAM). Nordbye has done two Passive Houses for them and two high-performance, sequential upgrades.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>