<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Sizing Air Conditioners | Home Energy Magazine Archive</title>
<meta name="description" content="Air conditioning is the cause of electric utility peak. Reducing that peak is a high priority for society, since producing and distributing peak electricity is ">
<meta property="article:published_time" content="2010-01-07">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Sizing Air Conditioners","datePublished":"2010-01-07","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Air conditioning is the cause of electric utility peak. Reducing that peak is a high priority for society, since producing and distributing peak electricity is "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>Sizing Air Conditioners</h1><div class="byline">Published 07.01.2010</div></div>
<div class="article-body">Air conditioning is the cause of electric utility peak. Reducing that peak is a high priority for society, since producing and distributing peak electricity is the least effective use of limited resources. <br />
<br />
It is &ldquo;common knowledge&rdquo; that downsizing air conditioners makes them more efficient and reduces peak. If that common knowledge is true, and if the improvements are sufficiently large, then it appears obvious that downsizing should be investigated for every new air conditioner installed (see &ldquo;Bigger Is Not Better: Sizing Air Conditioners Properly,&rdquo; HE May/June &rsquo;95, p. 19). But common knowledge doesn&rsquo;t always stand up to testing over time. <br />
<br />
<strong><span style="font-size: 16px;"><span style="color: rgb(128, 128, 128);">Questioning Assumptions For energy efficiency: </span></span></strong><a href="http://www.homeenergy.org/UserFiles/file/hvac2.jpg" onclick="window.open(this.href, '', 'resizable=yes,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=445,height=316'); return false;"><img align="right" alt="Sizing up Air Conditioning" border="0" height="221" src="http://www.homeenergy.org/UserFiles/image/hvac.jpg" width="300" /></a><br />
<br />
&#9642; What is worse, an oversize house or an oversized air conditioner? <br />
&#9642; What is worse, the unrepresentative SEER test or an oversized air conditioner? <br />
&#9642; What is worse, a restrictive duct system or an oversized air conditioner?<br />
&#9642; What is worse, an underinsulated ceiling or an oversized air conditioner? <br />
<br />
The answer in every case, heretical though it may seem, is that the oversized air conditioner is the smaller problem. In fact, it may be no problem at all. Traditionally, oversized air conditioners are considered responsible for significant excessive energy consumption. Changes in the design of air conditioners, along with new research, call the traditional beliefs into question. <br />
<br />
<strong><span style="font-size: 16px;"><span style="color: rgb(128, 128, 128);">Energy Savings from Downsizing </span></span></strong><br />
<br />
Some authors have reported that the energy savings from downsizing 33% (eliminating a 50% oversize is reducing the size of the unit by 33%) is between 9% (James et al., 1997) and 11% (McLain and Goldenberg, 1984). The James study was based on a multivariate regression analysis of 15-minute submetered data from 308 homes built between 1990 and 1993. The McLain paper is based on a simulation model. A study with more-robust modeling predicted an 8% savings from a 33% downsizing (Henderson, 1992). <br />
<br />
Recent studies have shown less energy savings. One study used monitored pre/post data from four houses where the existing air conditioners were replaced by units sized to ACCA Manual J8 (Sonne, Parker, and Shirey, 2006). The average reduction in size was 31%. The rated efficiencies of the units were similar (the average new unit rated slightly higher than the old unit). The results of this test were mixed: House L had the unit downsized by 28%. This house had an energy savings estimated between 8% and 13%. The change in rated SEER at this house implied a 3% savings from the change in rating. The resultant additional 7.5% savings could be attributed to the downsizing. The James regression (James et al., 1997) would imply a savings of about 7.7%. This is good agreement with the James regression. <br />
<br />
House M had the unit downsized by 34%. This house had an energy consumption increase estimated between 8% and 18%. This is substantially greater than implied by the change in SEER, which translates to an increase of 2%. The James regression would imply an energy savings of 9%. House J had the unit downsized by 30% with no change in rated SEER. This house had an energy consumption increase between 0% and 16%. The James regression would imply an energy savings of 8%.<br />
<br />
House N had the unit downsized 32%. The change-out at this house occurred late in the season, so the data are slim. A comparison using the limited data indicates that the energy consumption was higher with the smaller post change-out unit. There are components of this test that may mitigate the results. The largest is that the existing duct system and air handlers remained in place. This means that the duct systems were relatively oversized for the new smaller units, and the permanent split capacitor (PSC) motors were also oversized for the needed air flow. PSC motors have the undesirable attribute of drawing almost full power even when they are on their lowest speed tap. Oversized duct systems in the attic with the smaller units&rsquo; longer run times result in more duct conduction losses in the attic. Three studies used an interactive model with ASHRAE Standard 152-type duct losses and intensive A/C inputs based on measured in situ data verified by the monitored data at the sites (Blasnik et al.,1995; Blasnik et al.,1996; Proctor et al., 1997). The 1995 study used monitored data from 28 new (circa 1995) A/C systems in Las Vegas. That study showed potential energy savings of 2% to 4% from 23% downsizing (from average 1.49 x Manual J7 to 1.15 x Manual J7). The model was further upgraded with additional in situ data for the 1996 study, which added 37 new Las Vegas systems to the monitoring. The 1996 study showed a reduced 1% savings from the same downsizing. <br />
<br />
The 1997 study addressed new homes in the Northeast. A stratified random sample of 51 homes yielded a 1% to 2% savings estimate for downsizing. ARTI sponsored an analysis of seven air conditioners in new Arizona homes circa 1995. (Proctor and Pira, 2005). These units were intensively monitored cycle by cycle. The monitoring equipment recorded instantaneous sensible capacity at the end of the cycle and the cycle average sensible capacity for each cycle. Each datum (instantaneous and average) comes from the same unit, with identical condenser and evaporator air entering conditions. Analysis of these field data showed that the standard model for cycling behavior of air conditioners was a rather poor fit for five of the seven units. In addition, the field-monitored units showed an average cycle sensible capacity of 94.3% of steady-state capacity at six minutes, compared to laboratory tests that show an average sensible capacity of less than 80% for that length cycle. It was hypothesized that the additional early capacity was due to evaporation of water from the coil early in the cycle. When the standard model was tuned to the field data, the energy savings were estimated to be 4.6% for a sizing reduction of 31%. <br />
<br />
One factor of importance with respect to the Sonne (direct change-out) study described above and the combination monitoring/ modeling studies (Blasnik, Proctor, and ARTI) is that the duct systems and furnace blowers were not downsized with the air conditioners. The result is that while the duct surface area and insulation remained the same, the resident time of the cooled air in the ducts was longer due to lower air flow and longer run times. This effect substantially increases the conduction losses from the duct system. This effect for an attic system is about 6% at 95&ordm;F ambient and about 10% at 115&ordm;F. This effect appears sufficient to overwhelm any potential savings from increasing the run time of the air conditioner. <br />
<br />
In an experimental study of two proven identical and unoccupied homes (Wilcox and Larsen, 2004), two successive changes were made. First the windows were changed in one home, resulting in a 29% reduction in air conditioner energy use. Subsequently the air conditioner, furnace, and indoor coil were downsized in the high-performance glass home from the original 3.5 tons to 2.5 tons, a reduction of 28%. In the summer after the A/C change-out, the relationship between the energy use (kWh) of the two air conditioners remained essentially the same. Over the season there was a 2% relative energy use increase with the downsized unit. As with the Sonne study, the duct system was not changed in the house with the downsized unit. The identical house experiment was conducted in Roseville, California. <br />
<br />
All of the above studies concentrated on single-speed machines. A study of dual-speed air conditioners (Proctor and Cohn, 2006) concluded that &ldquo;the two dual-stage units with fan-off at or near compressor off show little or no cycling degradation. The lack of degradation can be interpreted to indicate that there is little if any savings available for downsizing these dual-stage units. This is consistent with the long cycle times that minimize the startup losses and <img align="right" alt="Predicted Peak Reductions from downsizing" border="0" height="116" src="http://www.homeenergy.org/UserFiles/image/table1.jpg" width="468" />minimize the effect of the fan only &lsquo;tail&rsquo;, which can provide a positive efficiency boost in dry climates. Downsizing the dual-stage machines would cause them to run more in the lower efficiency high-speed mode.&rdquo; (emphasis added). <br />
<br />
<span style="font-size: 16px;"><span style="color: rgb(128, 128, 128);"><strong>Coefficient of Degradation, SEE R Ratings, and Tonnage </strong></span></span><br />
<br />
The coefficient of degradation (Cd), which is used in the DOE test procedure to estimate the effects of cycling, has been improving (smaller is better) since it was first produced as part of SEER. Looking at the change in Cd from the CEC 2002 database to the 2009 database, the median Cd has dropped from 0.08 to 0.07. Practitioners who use Cd estimate that the maximum savings available from downsizing is half of Cd. That translates to 3.5% for today&rsquo;s air conditioners. <br />
<br />
<strong><span style="color: rgb(128, 128, 128);"><span style="font-size: 16px;">Peak Reductions from Downsizing </span></span></strong><br />
<br />
The evidence supporting the hypothesis that downsizing is beneficial in reducing peak kW is more convincing than the evidence that downsizing saves kWh over a cooling season. <br />
<br />
The James et al. (1997) study of 174 houses with A/C within 20% of Manual J7 and 194 houses with A/C greater than 120% of Manual J7 provides sufficient information to infer an average sizing increase for the 120%+ units of 22% to 28% compared to the &lt;120% units. These homes (120%+) averaged about 13% (0.3 kW) greater electrical load for peak cooling between 4 and 5 pm. <br />
<br />
As noted in the James study, the peak residential cooling load occurs when absent residents return home around 6 pm.<br />
<br />
The ARTI (2005) study of new Arizona homes (circa 1995) predicted the average peak reductions shown in Table 1. The ARTI study noted that the diversified peak reductions come from reducing the capacity of air conditioners running continuously at peak, and this is practical on a lesser number of air conditioners for each increasing downsize category, since comfort issues will override other considerations. <br />
<br />
The Roseville Experiment (Wilcox and Larsen, 2004) clipped the peak electric kW by 39% from a downsizing of 29% with no apparent change in comfort conditions for a house with a constant thermostat setting. <br />
<br />
While it is often assumed that the peak reduction achieved by downsizing is proportional to the percentage reduction in tonnage, it is not. The assumption is correct only for homes where the oversized units are running continuously on peak. In actuality, most homes have units cycling on peak (Peterson and Proctor, 1998). As a result, the diversified peak reductions are substantially less than that predicted by the change in tonnage. <br />
<br />
<span style="font-size: 16px;"><strong><span style="color: rgb(128, 128, 128);">A New Conventional Wisdom? </span></strong></span><br />
<br />
Based on the facts, it seems that there are only very small energy savings available from downsizing air conditioners, but downsizing can produce sizable peak reductions. <br />
<br />
When utilities have to select the programs for their energy efficiency portfolios, they have to take into account all the direction they have been given by the regulatory bodies. In many cases, California included, they have been given goals to reduce peak loads and save energy. At the same time, they are usually under cost-effectiveness constraints. In some cases the benefits are calculated based on kWh rather than on peak kW and kWh. Giving insufficient credit for reducing the cause of peak dooms the system to increasingly higher peaks. <br />
<br />
The bottom line is: We cannot justify reducing the size of air conditioners by energy savings alone. We need to understand that air conditioners create costly peak power, and we can reduce peak by reducing the size of air conditioners.<br />
<br />
<strong>John Proctor, P.E.</strong> <em>is the CEO of Proctor Engineering Group, San Rafael, California.</em><br />
<br />
<strong><span style="color: rgb(0, 0, 205);">&gt;&gt; For more information: </span></strong><br />
<strong>Blasnik, M., Downey, T., Proctor, J. and Peterson, G.</strong>, <em>Assessment of HVAC Installations in New Homes in APS Service Territory. Final Report. San Rafael, California: Proctor Engineering Group, 1996. <br />
</em><br />
<strong>Blasnik, M., J.P. Proctor, T.D. Downey, J. Sundal, and G. Peterson.</strong> <em>Assessment of HVAC installations In New Homes in Nevada Power Company&rsquo;s Service Territory. TR-105309 and TR-15310, Research Project 3841-03, Final Report. Palo Alto: Electric Power Research Institute, Inc., 1995. </em><br />
<br />
<strong>Henderson, H.</strong> <em>&ldquo;Dehumidification at Part Load.&rdquo; In ASHRAE Transactions 98, pt. 1, 370&ndash;380. Atlanta, Georgia: American Society of Heating, Refrigerating, and Air-Conditioning Engineers, 1992. </em><br />
<strong><br />
James, P., et al. </strong><em>&ldquo;The Effect of Residential Equipment Capacity on Energy Use, Demand and Run-Time.&rdquo; In ASHRAE Transactions 103, pt. 2. Atlanta, Georgia: American Society of Heating, Refrigerating, and Air-Conditioning Engineers, 1997. </em><br />
<br />
<strong>McLain, H., and D. Goldenberg.</strong> <em>&ldquo;Benefits of Replacing Residential Central Air Conditioning Systems.&rdquo; In Proceedings of 1984 ACEEE Summer Study on Energy Efficiency in Buildings. E226&ndash;237. Washington, D.C.: American Council for an Energy Efficient Economy, 1984. </em><br />
<br />
<strong>Peterson, G., and J. Proctor.</strong> <em>&ldquo;Effects of Occupant Control, System Parameters, and Program Measures on Residential Air Conditioner Peak Loads.&rdquo; In Proceedings of the ACEEE 1998 Summer Study on Energy Efficiency in Buildings. 1,253&ndash;264. Washington, D.C.: American Council for an Energy Efficient Economy, 1998. </em><br />
<br />
<strong>Proctor, J., et al. </strong><em>Residential New Construction Pilot in Nevada Power Company Service Territory, TR-108445. Final Report prepared by Electric Power Research Institute, July 1997. </em><br />
<br />
<strong>Proctor, J., and J. Pira.</strong> <em>System Optimization of Residential Ventilation, Space Conditioning, and Thermal Distribution. ARTI-21CR/611-30060-01. Final Report prepared for the Air-Conditioning and Refrigeration Technology Institute, 2005. </em><br />
<strong><br />
Proctor, J. and G. Cohn.</strong> <em>&ldquo;Two-Stage High Efficiency Air Conditioners: Laboratory Ratings vs. Residential Installation Performance.&rdquo; In Proceedings of ACEEE 2006 Summer Study on Energy Efficiency in Buildings. Washington, D.C.: American Council for an Energy Efficient Economy, 2006. </em><br />
<em><br />
<strong>Sonne, J., D. Parker, and D. Shirey.</strong> Measured Impacts of Proper Air Conditioner Sizing in Four Florida Case Study Homes, FSEC-CR-1641-06. Cocoa Beach, Florida: Florida Solar Energy Center, 2006. </em><br />
<strong><br />
Wilcox, B., and J. Larsen.</strong> <em>&ldquo;Measured Cooling Load, Energy, and Peak Demand Savings from High-Performance Glass in a California Production House.&rdquo; In Proceedings of ASHRAE Performance of Exterior Envelope of Whole Buildings IX International Conference. Atlanta, Georgia: American Society of Heating, Refrigerating, and Air- Conditioning Engineers, 2004. </em></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>