<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Solving the Unintended Consequences of a Home Performance Renovation | Home Energy Magazine Archive</title>
<meta name="description" content="Tight homes are becoming more common around the country, even in the mid-South where many builders still believe that homes and crawl spaces should &amp;ldquo;breat">
<meta property="article:published_time" content="2018-12-10">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Solving the Unintended Consequences of a Home Performance Renovation","datePublished":"2018-12-10","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Tight homes are becoming more common around the country, even in the mid-South where many builders still believe that homes and crawl spaces should &amp;ldquo;breat"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2018</div><h1>Solving the Unintended Consequences of a Home Performance Renovation</h1><div class="byline">Published 10.12.2018</div></div>
<div class="article-body"><p>Tight homes are becoming more common around the country, even in the mid-South where many builders still believe that homes and crawl spaces should &ldquo;breathe.&rdquo; And home performance, still not well understood in some markets, is becoming more common in high-end and custom homes. Is the workforce keeping up, and have builders and contractors learned how to design an integrated home?</p>
<p>E3 INNOVATE (E3) is a small business in Nashville, Tennessee, that provides home performance solutions for new and existing homes. Although we enjoy designing and installing integrated systems for new homes and major renovations, we also fix problems associated with home performance jobs.</p>
<p>Over the last ten years serving residents in middle Tennessee, E3 has fixed many failed attempts at tight, high-performance homes. Our experience suggests that builders, contractors, and homeowners need to be taught what works and what doesn&rsquo;t work to create and maintain a high-performance home. This article explains how system integration can make or break home performance, and why commissioning is important if you want to get it right.</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/31312275207/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1909/31312275207_3ea541b9fe.jpg" alt="Untitled" width="500" height="430" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">A sample area was removed from the exterior wall to verify the thickness of foam and assess evidence of moisture.</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/46200590952/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm5.staticflickr.com/4872/46200590952_917a1725fb.jpg" alt="Untitled" width="500" height="375" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Water pooling on laminate in the crawl space.</span></p>
<h4>Another Case of Crawl Space Odors (and So Much More)</h4>
<p>A tight home with proper ventilation is a durable, comfortable home, and one that provides a clean indoor environment. However, tight homes pose challenges, especially in our mixed-humid climate zone. If any part of the design is flawed or poorly executed, homeowners can face a whole new set of complicated problems.</p>
<p>Dave and Shirley Walton purchased their 1950s home in 2015 and added over 1,000 square feet of living space for a total of about 6,700 square feet. Their renovation created a tight home! The final testing report showed an air leakage rate of 2.7 ACH50. This is much tighter than what we typically see in middle Tennessee. The current code in Davidson County, where Nashville is located, is 7 ACH50 or less.</p>
<p>In the process of renovation, Dave and Shirley invested heavily in high-performance upgrades, including</p>
<ul>
<li class="hebullets">a geothermal heating-and-cooling system;</li>
<li class="hebullets">whole-house steam humidifiers on the air handlers;</li>
<li class="hebullets">whole-house air filtration systems on the air handlers;</li>
<li class="hebullets">a sealed crawl space system;</li>
<li class="hebullets">energy recovery ventilation (ERV);</li>
<li class="hebullets">high-end bathroom exhaust fans with motion sensors; and</li>
<li class="hebullets">spray foam on the attic roof deck.</li>
</ul>
<p>This all sounds great; however, something just wasn&rsquo;t right. Eighteen months after completing the renovation, Dave called E3 with a complaint: Odors were coming from the return ducts in the living space. E3 investigated the situation and found a number of issues that not only were leading to the &ldquo;smelly gym bag smell,&rdquo; as Shirley described it, but were causing additional performance problems.</p>
<h4>What We Found During the Home Assessment</h4>
<p>The crawl space encapsulation had been done incorrectly. Some areas had been left unsealed and others were underinsulated. Foam and laminate had been applied in a way that left large air gaps, preventing contact with the cement block walls. We observed signs of mold and mildew growth on the floor joists and on the laminate in the crawl space. We also found small puddles of standing water.</p>
<p>Air gaps in and around ductwork and the return air plenums provide pathways for odors and radon to migrate up into the living space. This migration is exacerbated in the winter, when the stack effect is most pronounced.</p>
<p>In the attic, there were a few thermal breaks in the spray foam that were causing stack effect problems and infiltration. We found crimping in the exhaust fan ductwork that was choking the airflow. We measured airflow rates of 10 and 30 CFM in two of the three bathrooms. (We like to see bathroom exhaust flow in the 50-60 CFM range.) We also found that the expensive motion sensors had been installed incorrectly, rendering the fan in the third bathroom nearly inoperable.</p>
<p>The steam humidifiers were installed on the return side of the air handler unit (AHU), before the air filtration system and the AHU coil, rather than on the supply side. This arrangement creates perfect growing conditions for mold and mildew, which may then be distributed throughout the house.</p>
<p>Radon levels had not been tested in the home, so we left testing devices in the crawl space and the living space for 21 days. Testing is not required in the state of Tennessee, but Nashville is located in a class 1 radon zone (high risk for high indoor radon concentrations). Not surprisingly, the results came back high&mdash;58.7 picocuries per liter of air (pCi/L) in the crawl space and 14.6 pCi/L in the living space&mdash;but the existing encapsulated crawl space had no active mitigation system. EPA recommends a mitigation system when levels are 4.0 pCi/L or above. Dave and Shirley were understandably horrified.</p>
<p>This home was built with great intentions, but the lack of integration, commissioning, and attention to detail resulted in unsafe conditions and costly repairs for the homeowners.</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/31312276387/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm5.staticflickr.com/4878/31312276387_92c6b50def.jpg" alt="Untitled" width="500" height="412" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Bathroom exhaust ducts had long runs, bends, and crimps, which choked air flow rates.</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/45338346415/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1978/45338346415_b3f9cfc22f.jpg" alt="Untitled" width="500" height="424" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Whole-home humidifier installed on the return side of the air handler creates the potential for mold growth.</span></p>
<h4>Improvement Strategies</h4>
<p>Our first goal always is to solve the homeowners&rsquo; problem. Our second goal is to explain that a house operates like a system, each component affecting all the other components, so that the homeowners understand why repairs are necessary to address the underlying issues. We won&rsquo;t put a Band-Aid on a home to make the symptoms go away. That&rsquo;s what we call short-term overpriced false hope. As building scientists, we put our heads together and come up with a plan that solves the problem at hand while improving the overall performance of the home for long-term comfort, efficiency, and indoor environmental gains.</p>
<p>To address the primary concerns of odor and radon, E3 completely reinstalled the sealed crawl space system and added a multibranch active radon mitigation system. The challenge with this design was the large segmented footprint of the crawl space. With about 6,700 square feet of floor area, this crawl space was divided into four compartments with four different access points. Two of these compartments (the primary and secondary crawl spaces) had a few smaller, very tight cavities that were left unsealed in the original encapsulation process.</p>
<p>After removing the existing spray foam and laminate, we installed multibranched radon piping. Then we applied new water-blown, ultralow-VOC spray foam and new clean laminate to every compartment and cavity in the crawl space. To further protect against high humidity levels, we added a designated crawl space dehumidifier to keep air conditions within acceptable ranges, especially during the summer months. Duct leakage and penetrations were also sealed.</p>
<p>In the attic, the same water-blown spray foam was used to fill the gaps, helping to reduce the stack effect and minimize air moving upward through the house. In the bathrooms, new exhaust fans with hard piping and proper motion sensors were installed.</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/31312278467/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1920/31312278467_ebb165c3ac.jpg" alt="Untitled" width="500" height="375" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Spray foam gap in the attic creates leakage and increases the stack effect. (Erik Daugherty, E3 INNOVATE)</span></p>
<h4>Commissioning</h4>
<p>Once the recommended improvements are completed in projects such as these, E3 commissions the home with follow-up testing and monitoring. This provides a quality check for us, and peace of mind for the homeowners. For this home, temperature and humidity sensors were placed throughout the house and crawl space and a digital radon monitor was placed in the master bedroom. Airflow rates were also taken on the ERV and the bathroom exhaust fans to make sure that they were working properly.</p>
<p>After nine days of monitoring, the homeowners were pleased that the odors had disappeared. The radon monitor showed that concentration was down from the original 14.6 pCi/L, but still high at 9.2 pCi/L in the master bedroom. We hadn&rsquo;t solved the problem yet, but thanks to the postmonitoring process, we were able to keep at it before stepping away from the project.</p>
<p>We went back through the design and identified a weak suction on the mitigation branch serving the secondary crawl (below the master bedroom). Gate valves were added to the system to help balance the suction across the large footprint. Further dilution was an obvious next step, but a fine balance needed to be reached. The ERV had two settings: Normal Operation mode (100 CFM) and Turbo mode (200 CFM). Turbo mode would provide too much outdoor air if run continuously, which in turn would increase indoor humidity.</p>
<p>To address this, a Radostat was installed as a permanent on-demand radon mitigation solution. When indoor radon levels rise to 4 pCi/L or higher, the wall-mounted sensor signals the ERV to ramp up to Turbo mode to increase dilution. In this way, the device balances the need for more outdoor air with energy efficiency and comfort. After these adjustments, average radon levels in the master bedroom dropped significantly but were still above 4 pCi/L on average (see Figure 1). Additional adjustments to the gate valves later dropped radon levels to 4.1 pCu/L.</p>
<p>We are continuing to monitor radon levels in this house. As we&rsquo;ve seen from other studies, indoor concentrations can change significantly with weather patterns and from season to season. We have learned from these studies that a longer monitoring period (30&ndash;90 days) provides a better indication of seasonal average exposure.</p>
<h4>A Few Data Are Worth 1,000 Words</h4>
<p>Table 1 shows average temperature and humidity levels after the final adjustments were made to all systems. The homeowners were pleased to learn that conditions in their crawl spaces are now better than those in many homes in Nashville! Table 2 and Figure 1 show how the adjustments to the radon mitigation system and the Radostat reduced concentration.</p>
<h4>Table 1. Average Temperature and Humidity Levels Postcommissioning</h4>
<table border="1" width="100%" cellpadding="5">
<tbody>
<tr>
<th scope="col">&nbsp;</th>
<th scope="col">Master Bedroom</th>
<th scope="col">Living Room</th>
<th scope="col">Primary Crawl Space</th>
<th scope="col">Secondary Crawl Space</th>
</tr>
<tr>
<td>Average temperature (&deg;F)</td>
<td>69</td>
<td>72</td>
<td>72</td>
<td>71</td>
</tr>
<tr>
<td>Average relative humidity (%)</td>
<td>51</td>
<td>52</td>
<td>52</td>
<td>53</td>
</tr>
</tbody>
</table>
<p>&nbsp;</p>
<h4>Table 2. Reductions in Radon Concentrations</h4>
<table border="1" width="100%" cellpadding="5">
<tbody>
<tr>
<th scope="col">Event</th>
<th scope="col">Average Radon Concentration (pCi/L)</th>
</tr>
<tr>
<td>Initial test result</td>
<td>14.6</td>
</tr>
<tr>
<td>Installation of multibranch radon mitigation system below encapsulated crawl space</td>
<td>9.2</td>
</tr>
<tr>
<td>Addition of gate valves on mitigation system to balance suction and installation of Radostat ERV controller</td>
<td>4.4</td>
</tr>
<tr>
<td>Further adjustment to gate valves</td>
<td>4.1</td>
</tr>
</tbody>
</table>
<p>&nbsp;&nbsp;</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/31312275377/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1934/31312275377_0be307bf9e.jpg" alt="Untitled" width="500" height="263" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<span class="caption">Figure 1. Digital radon devices monitor concentrations during the project and serve as a commissioning tool.</span></p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">Visit <a href="http://www.E3innovate.com" target="_blank">E3 INNOVATE</a> for more information or to follow their blog on integrated home performance concepts.</p>
<p class="moreinfo">To learn more about the variables affecting radon levels, check out our blog &ldquo;<a href="#" target="_blank">Are you basing radon mitigation decision on short term results?</a>&rdquo;</p>
</div>
<h4>Tight Homes Work Well but Getting Them to Work Requires Experience and Attention</h4>
<p>Homes are getting tighter, and many builders and contractors don&rsquo;t yet have the expertise and experience required to integrate the components of a high-performance home. Home performance is an art and a science. It is critical to stay current with the latest techniques, products, and technologies that create efficient homes and healthy indoor environments.</p>
<p>Issues that arise because of improper installation or lack of integration can result in costly repairs and months of frustration for homeowners. Our experience with the design, installation, and balancing of systems, as well as data collection, gives us a rare beginning-to-end perspective on the science of home performance. When we aren&rsquo;t running load calculations or working in crawl spaces, we enjoy sharing our knowledge with others in the field to help move the industry forward.</p>
<p class="authorbox faintLightBlueBG"><strong>Lesley Herrmann</strong> <em>has an MSc degree in civil engineering with an emphasis in building systems. She is a business development specialist at E3 INNOVATE, LLC.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>