<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Space Heating and Cooling Energy Savings of Smart Thermostats in a Hot-Humid Climate | Home Energy Magazine Archive</title>
<meta name="description" content="Smart thermostats (sometime called &amp;ldquo;connected thermostats&amp;rdquo;) regulate the home temperature by self-programming, using heuristic evaluation of user ha">
<meta property="article:published_time" content="2016-12-13">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Space Heating and Cooling Energy Savings of Smart Thermostats in a Hot-Humid Climate","datePublished":"2016-12-13","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Smart thermostats (sometime called &amp;ldquo;connected thermostats&amp;rdquo;) regulate the home temperature by self-programming, using heuristic evaluation of user ha"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>Space Heating and Cooling Energy Savings of Smart Thermostats in a Hot-Humid Climate</h1><div class="byline">Published 13.12.2016</div></div>
<div class="article-body"><p>Smart thermostats (sometime called &ldquo;connected thermostats&rdquo;) regulate the home temperature by self-programming, using heuristic evaluation of user habits and occupancy. The Phased Deep Retrofit (PDR) project, conducted by the Florida Solar Energy Center from 2012 &ndash; 2015, was designed to evaluate shallow and deeper retrofit in a large sample of intensively metered homes. In the second phase of this project, 25 Nest thermostats and 2 Lyric thermostats were installed in participating homes. A full year of sub-metered hourly temperature and heating-and-cooling system energy data was available prior to the installation of Nest thermostats, allowing detailed evaluation of interior temperature-related changes as well as energy related savings. Overall measured heating-and-cooling energy savings averaged 9.5% or about 500 kWh a year.</p>
<h4>Smart Thermostats</h4>
<p>Smart thermostats are devices that control the home heating and cooling system. They are typically connected to the internet using a combination of data on occupancy, weather, and thermostat-setting preference to help consumers with automated setback and setup schedules. Some devices, such as the Nest thermostat, can automatically learn when the house is likely to be occupied allowing for temperature set-back or set-up to optimize energy savings and comfort.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30825665093/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c6.staticflickr.com/1/578/30825665093_287d56758e.jpg\" alt=\"Untitled\" width=\"500\" height=\"283\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\"> The Nest learning thermostat at a PDR site next to a portable logger recording temperature and relative humidity.</span></p>
<h4>Installation Campaign</h4>
<p>The PDR project installed a series of energy efficiency improvements in 56 Florida homes over a three-year period to estimate the individual and combined impacts of various technologies on measured electricity use in occupied homes. Study sites for Nest smart thermostats were chosen based on homeowner preference, and acceptance of the devices. We experienced difficultly with consumer acceptance of the Lyric devices and the remainder of this article is confined to the evaluation of the Nest thermostats.</p>
<p>In conducting the analysis, we carefully minimized confounding influences by eliminating sites with factors that would bias results. The evaluation time periods for three sites were limited to 18-month periods because the air-conditioning equipment on those sites was changed out. Such changes very visible within the submetered data. Also, a subset of three Nests were installed in 2015 in homes with supplemental mini-split heat pumps operating and were not considered part of the main sample.</p>
<p>The preretrofit evaluation periods ran from July 2013 through the installation date at each site, and the postretrofit periods ran from the installation date at each site through December 2015. No specific instruction or programming was provided to occupants, who were free to alter the thermostats as they pleased and to use the information provided by the thermostat manufacturers. For each home, a full one to two years of preinstallation data were available, including condenser and air handler power as well as indoor temperatures and relative humidity. This aspect of the study is unique, since most monitored data on connected thermostats include only the detailed temperature data <em>after</em> the changeout. In our case, we had both long pre and post period data. Within our evaluation, the plotted long-term data revealed an outdoor temperature balance point between heating and cooling for each building.</p>
<h4>Time-Related Degradation in Air-Conditioning Performance</h4>
<p>In evaluating the smart thermostat sites, often with two years of data before installation, we were careful to look for changes to the air-conditioning system over the pre- or postretrofit period. Specifically, we looked for cases where the air-conditioning equipment was replaced, since replacements could severely bias the results. However, in doing the evaluation with regression models tied to outdoor weather, we found that performance of the cooling system at many sites seemed to be worse in the year before the Nest was installed than it was two years before installation.</p>
<p>Although a systematic evaluation is needed to confirm this theory, our evaluation suggests that cooling-related air-conditioning performance falls an average of 1&ndash;4% per year. Therefore we limited preretrofit evaluation periods to one year to avoid the introduction of additional bias. Degradation of cooling performance may be caused by many factors&mdash;fouling of indoor and outdoor coils, failure to change filters, loss of refrigerant charge, and so on&mdash;but for whatever reason, the data suggest that the phenomenon is real. We further found that mechanical cooling system performance degradation over time can be measured by tracking system response to weather-related influences. Figure 1 shows apparent degradation at Site 22 for the full cooling seasons in the years 2013 and 2014.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30825665323/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c4.staticflickr.com/1/163/30825665323_90a07f9263.jpg\" alt=\"Untitled\" width=\"500\" height=\"394\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. Change in cooling performance seen at Site 22 from 2013&ndash;2014 plotted against outdoor to indoor temperature difference. The indoor and outdoor units of this system were manufactured in 2001.</span></p>
<p>We saw this not only at Site 22 but at most of the sites where cooling degradation could be examined. There was a trend of increasing consumption from one year to the next, even controlling for weather and interior temperature preferences. Accordingly, we decided to use one year of pre data and one year of post data, no matter how many years of data were available.</p>
<h4>Smart Thermostat Evaluation</h4>
<p>To evaluate the performance of each Nest or Lyric installation, we compared daily measured air-conditioning energy use against the outdoor temperature. This allowed us to see how energy use changed after the smart thermostats were installed. We also compared the indoor temperatures being maintained against the outdoor temperatures, in an attempt to identify the specific effects of thermostat controls. We explored these changes extensively for cases where energy use actually increased.</p>
<h4>Summary of Home-by-Home Analysis</h4>
<p>We evaluated a total of 22 Nest sites. The data for the two Lyrics, and for the three Nests installed after supplemental mini-split heat pumps were added, cannot be accurately evaluated within the experimental sequence used in this study. These five sites are excluded from the following summary.</p>
<p>The average savings for cooling (2.1 kWh per day at an outdoor daily temperature of 80&deg;F) was 9.3%, but with a very high degree of variation. Indeed, the analysis showed that 7 out of 22 sites experienced negative savings. This appeared to be an artifact of the occupants&rsquo; preretrofit thermostat habits. These 7 sites included homes where the existing programmable thermostat was properly set up (a distinct minority) and homes with manual controls that had been aggressively managed. In an aggregate distribution, for the sites that had positive savings, those savings were greater than the negative savings for the homes that had negative savings. Not surprisingly, analysis of pre- and postretrofit interior temperatures versus outdoor temperatures found that sites without savings often maintained lower indoor temperatures in the postretrofit period.</p>
<h5>Weather Normalization and Extension to Utility Service Territory</h5>
<p>To compute the Nest savings, the regressions developed in the foregoing analysis for each site were applied to the weather data from the typical meteorological year (TMY3) observations for the identified representative Florida locations. The results were then weighted by utility customer weights for those regions to estimate a final savings for Nest- related cooling and heating in the overall PDR sample.</p>
<p>The results indicate an average 9.6% or 498 kWh per year cooling energy savings, although median savings were somewhat lower. There were large differences between mean (18.5%) and median (9.5%) heating energy savings. However, the absolute savings numbers are quite small, given Florida&rsquo;s limited heating season (39 and 35 kWh per year for mean and median, respectively).</p>
<p>Given the large level of absolute cooling in Florida (~5,500 kWh/year for single family occupancy), total monetary savings would be about $60 per year, at $0.12/kWh. Simple payback for the Nest installation in this example would be about four year, with an annual rate of return of 24%&mdash;excellent for a low-cost retrofit measure. In light of these results, we would advocate installing smart thermostats as part of the simple but effective utility retrofit measures.</p>
<p>Nest evaluations in other parts of the United States, albeit with lower levels of cooling intensity, showed annual air conditioning savings of 11&ndash;15%. The 9.6% savings that we found in this study of Florida single-family homes is somewhat lower. We speculate that there may be multiple reasons for this difference:</p>
<ul>
<li>Florida homes tend to have high thermal capacitance, with slab-on-grade floors and concrete masonry walls that respond slowly to changed thermostat settings.</li>
<li>The identified degradation rate of air-conditioning performance will tend to bias before-and-after experiments, likely by 1&ndash;2%.</li>
<li>Seasonal residents (about 4% of the state population) were excluded from the PDR sample. Because their homes are vacant for much of the intensive cooling season, these residents would be expected to experience higher savings rates.</li>
<li>Florida single-family homeowners are older than the average homeowner (many of them are retirees), and they spend more time at home. For these reasons, they would be expected to experience lower savings rates.</li>
</ul>
<p>That said, attached homes and rental homes in Florida have much higher vacancy rates (13.2%) than other single-family homes (3.8%). This is at least partly due to older Florida residents who migrate seasonally&mdash;the so-called snowbirds. These residents inflate the winter population by nearly 800,000 people, or about 4%, but are largely gone during the air-conditioning-intensive summer season. Snowbirds may experience higher savings levels from smart thermostats, though the evaluation did not address this point. In the single-family analysis, the data showed that the Nest thermostat achieved the greatest savings during the vacant period. See an example in Figure 2.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Download the <a href=\"http://www.fsec.ucf.edu/en/publications/pdf/fsec-rr-647-16.pdf\">full study</a> described in this article, including references to previous studies and more details about the methodology we used.</p>
</div>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30825665193/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c2.staticflickr.com/1/314/30825665193_ca85a2117a.jpg\" alt=\"Untitled\" width=\"500\" height=\"362\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Figure 2. Pre and post temperatures at Site 59 plotted against daily outdoor temperature. Note the two-week period with higher set points post Nest, <em>upper right</em>.</span></p>
<p>Finally, it is important to note that Florida Power &amp; Light Company recently reported on its own internal evaluation of the smart thermostats in a separate monitoring project. The results showed estimated annual cooling energy savings of 450 kWh per year, which would be considered statistically indistinguishable from the results shown here.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Danny Parker </strong><em>and</em><strong> Karen Sutherland</strong> <em>are researchers at the Florida Solar Energy Center. </em><strong>Dave Chasar</strong>, <em>a researcher at FSEC, also contributed to this article. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>