<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Static-Pressure Probes: Measuring Combustion Draft | Home Energy Magazine Archive</title>
<meta name="description" content="Looking for a draft in a flue by measuring just the pressure in the flue&amp;mdash;with reference to the combustion appliance zone, or CAZ&amp;mdash;is a bit like discu">
<meta property="article:published_time" content="2013-01-02">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Static-Pressure Probes: Measuring Combustion Draft","datePublished":"2013-01-02","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Looking for a draft in a flue by measuring just the pressure in the flue&amp;mdash;with reference to the combustion appliance zone, or CAZ&amp;mdash;is a bit like discu"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Static-Pressure Probes: Measuring Combustion Draft</h1><div class="byline">Published 02.01.2013</div></div>
<div class="article-body"><p>Looking for a draft in a flue by measuring just the pressure in the flue&mdash;with reference to the combustion appliance zone, or CAZ&mdash;is a bit like discussing the speed of a moving vehicle without referencing the distance travelled or the time taken to get there. It&rsquo;s interesting, but it doesn&rsquo;t tell the whole story. The velocity of the airflow in a flue can be calculated by knowing the velocity pressure and the density of the air. The velocity pressure is the difference between the total pressure and the static pressure (see &ldquo;Pitot Tube&rdquo;). The total pressure is the impact pressure of the flow. The static pressure is exerted uniformly throughout the gas or fluid. The static pressure pushes out against the walls of the flue or duct. Despite the fact that the static pressure is exerted uniformly, to get an accurate draft reading, the probe used must be oriented to eliminate the impact of the total pressure on the static pressure.</p>
<div class=\"authorbio\"><img class=\"headshot\" src=\"http://www.homeenergy.org/UserFiles/image/Raymer_headshot.jpg\" alt=\"\" />
<div class=\"headcaption\">
<div class=\"authorname\">Paul Raymer</div>
Paul Raymer is chief investigator of <a href=\"http://www.HeyokaSolutions.com\" target=\"_blank\">Heyoka Solutions</a>, a company he cofounded in 2006. He has been wandering through the mysteries of building science since 1977. He has multiple BPI certifications and is a HERS Rater.</div>
<div class=\"clearer\"><img src=\"/images/interface/clear.gif\" alt=\"\" /></div>
</div>
<p>For combustion safety testing, the analyst is seeking to determine whether there is or there isn&rsquo;t draft moving up the flue. Are the combustion by-products moving effectively up the chimney and out of the house? If they are moving down the chimney and into the house, there can be nasty, devastating results! If the static pressure in the flue is negative with reference to the CAZ that should indicate that the flue is working, carrying the nasty stuff out of the house. We use static pressure to save us from doing the math required to actually determine the volume of combustion gases moving up the chimney.</p>
<div class=\"rightImage\" style=\"width: 240px;\"><a href=\"http://www.flickr.com/photos/55393876@N07/8328997578/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8223/8328997578_99fb47dfd1.jpg\" alt=\"\" width=\"247\" height=\"500\" /></a></div>
<p>Most HVAC texts recommend a draft pressure of -0.01 to -0.02 inches of water column (iwc)&mdash;about -2.5 to -5 Pa. BPI requires adherence to the formula</p>
<blockquote><strong>(Toutside/40) - 2.75 </strong></blockquote>
<p>An outside temperature of 10&deg;F would result in a required pressure difference of -2.5 Pa or -0.01 iwc. Any outside temperature warmer than that would result in a lower required draft pressure. A 40&deg;F day, for example, results in a mere wisp of a draft pressure of -1.625 Pa (-0.0065 iwc).</p>
<p>Tamasin Sterner, president and chief coach of Pure Energy Coach, LLC, documented the results of using either an L-shaped static-pressure probe or a straight tube (see Table 1). The straight tube resulted in generally higher static-pressure readings. Pure Energy Coach decided to stay with the straight tube. These pressures averaged almost 0.9 Pa better draft with the straight tube.</p>
<p>I used the probes described in this article to test the draft on an oil burner. The results are shown in Table 2. Note that these oil burner numbers are considerably higher than the gas systems numbers shown in Table 1. Because of the relatively high pressures generated with the oil-fired boiler, for these measurements the variations in the position of the probe would not have been great enough to fail the appliance. But the variations are great enough that in the case of appliances close to the required draft pressure, the position of the probe will make a critical difference between passing and failing.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8327939307/sizes/z/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8493/8327939307_88098ef8ff_z.jpg\" alt=\"\" width=\"240\" height=\"122\" /></a></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8327938911/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8219/8327938911_3a123b07d7_n.jpg\" alt=\"\" width=\"240\" height=\"281\" /></a><br /><span class=\"caption\">A bracket surrounding a magnet that spaces the foot of the probe 31/16 inches into the airflow. (Paul Raymer)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8328986136/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8083/8328986136_7d1eb80098_m.jpg\" alt=\"\" width=\"240\" height=\"150\" /></a><br /><span class=\"caption\">Static-pressure probe. (Paul Raymer)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8327930161/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8083/8327930161_3180c7687d_m.jpg\" alt=\"\" width=\"240\" height=\"169\" /></a><br />Straight tube bracket. (Paul Raymer)</p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8327932521/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8499/8327932521_b4f93d7c75_m.jpg\" alt=\"\" width=\"240\" height=\"154\" /></a><br /><span class=\"caption\">ACX probe. (Paul Raymer)</span></p>
</div>
<blockquote><strong>Dwyer A-303/ 1</strong></blockquote>
<p>These probes are L shaped, with a tapered point at the end of the short leg and holes on the sides of that same leg. The long leg of the L is 4 inches and the short leg is 2 inches, ending in the pointed tip. There are two holes 0.04 inches in diameter, located &frac34; inch and 1<sup>1</sup>/<sub>8</sub> inch from the tip. The pointed tip should be oriented to face into the airstream (see photo below). The point helps to straighten out the airflow around the sides of the tube and to reduce the effect of the total pressure on the static pressure. In this orientation, the holes are perpendicular to the airflow.</p>
<p>There is a bracket surrounding a magnet that spaces the foot of the probe 3<sup>1</sup>/<sub>16</sub> inches into the airflow. When a &frac14;-inch hole is drilled in the flue pipe, the magnet will hold the probe in place. The leg of the probe extends another inch beyond the bracket, allowing the probe to be connected to a hose that can be connected to the Input or plus side of a manometer (when measuring flue pressure). Both Dwyer and UEI Test Instruments have fastened a &frac14;-inch bulb or bump to this end of the tube, which works well with some of the fatter hoses that are used for combustion analysis but are too big for the <sup>1</sup>/<sub>8</sub> inch-inner-diameter hoses used by most building analysts. With a bit of effort, the bulb can be removed.</p>
<p>If the flue is 4 inches in diameter, when the probe is mounted in the flue, it will be about 1 inch away from the back wall. If the flue is only 3 inches in diameter, the probe will press up against the back wall and may not engage the magnet; in this case, it will not provide an accurate reading. To obtain consistent readings, a spacer of some sort should be added to move the probe tip out to the middle of the flue&mdash;1&frac12; inches for a 3-inch flue and 2 inches for a 4-inch flue.</p>
<blockquote><strong>Straight Tube</strong></blockquote>
<p>The straight tube is simply the <sup>1</sup>/<sub>8</sub> inch metal tube commonly supplied with manometers, but a piece of stainless steel tubing will work just as well. The standard tube is 6 inches long, but a longer piece can be effectively used when it is attached to the manometer hosing to extend under doors or through a hole in a basement wall to get an outside pressure reference reading.</p>
<p>When it is used for combustion draft measurement, the tube should be held perpendicular to the flow in the middle of the flue. If it is allowed to dangle at some random angle, the reading will also be random and certainly not consistent from one house to the next.</p>
<blockquote><strong>ACX Probe</strong></blockquote>
<p>The ACX probe is a <sup>1</sup>/<sub>16</sub> inch-diameter tube that can be used to probe into a variety of places because of its extremely small size. The probe is 12 inches long, so it tends to be bent in use, which makes it difficult to insert directly perpendicular to the flow into a flue. The flow numbers generated, however, are very similar to those produced by the 1/8-inch-diameter straight tube.</p>
<p>(For the purposes of full disclosure, the ACX probe is manufactured by and available from Heyoka Solutions, LLC, the author&rsquo;s company.)</p>
<blockquote><strong>Combustion Analyzers</strong></blockquote>
<p>Many combustion analyzers can also be used to measure draft. Testo&rsquo;s 327 flue gas analyzer, for example, has a function for measuring draft that includes a bar graph that indicates when the probe is at the optimum point in the flue for highest temperature and maximum draft. It displays the draft pressure, stack temperature, and maximum temperature. The UEI C155 Eagle 2X has a dial setting for &ldquo;Prs&rdquo; or the flue pressure. The reading can be made at the same time as one makes the other combustion analysis measurements. Combustion analyzers commonly have cone-shaped fixtures that will hold the probe steady in the flue.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 240px;\">
<h5>Pitot Tube</h5>
<img style=\"float: none;\" src=\"http://farm9.staticflickr.com/8081/8328997624_eaefdbdcdf_m.jpg\" alt=\"\" width=\"240\" height=\"148\" /><br /> A pitot tube is a probe that has a hole at the end that, when pointed directly into the airflow, admits the total pressure into the tube. The pitot tube has a second concentric tube that has tiny holes on the sides that allow the static pressure to push in. The two tubes are connected to a pressure-measuring device, allowing the separate pressures in each of the two tubes to push against each other, resulting in the velocity pressure.</div>
<h4>Conclusion</h4>
<p>The point of measuring the static pressure in the flue is to be sure that there is enough draft to carry the combustion gases out of the building. The static-pressure readings from a straight tube inserted perpendicular to the flow will provide higher draft readings than the same probe inserted at an angle, and a straight tube will provide higher draft readings than an L-shaped static-pressure probe. Since it is always better to give preference to health and safety, I would recommend using the static-pressure probe, because it is most likely to indicate a weak-draft problem. However, it must be used properly.</p>
<p>The Dwyer A-303 or the UEI ASP1 static-pressure probes should be pointed into the exhaust flow from the boiler, furnace, or water heater, and they should be located in the middle of the airstream. They should not be pressed up against the back of the flue pipe.</p>
<p>The straight tube should be held perpendicular to the flow at least 1 inch into the pipe. A magnetic clip can be used for this purpose, with a hole through the magnet and the clip to support the tube. Mark the tube at 1-inch increments, and it can be inserted into the flue to a consistent depth and angle.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Contact the author at praymer@heysol.com.</p>
<p class=\"moreinfo\">Watch an on-demand webcast presented by Paul Raymer titled Ventilation systems and the ASHRAE 62.2 standard at <a href=\"http://www.ecw.org/university/ecuevent.php?ecuid=487\" target=\"_blank\">www.ecw.org/university/ecuevent.php?ecuid=487</a>. Free to view, pay for credit.</p>
</div>
<p>For a long time, measuring the static pressure has been an acceptable surrogate measurement for draft. It may not be perfect, but it has worked most of the time. As homes get tighter, however, it is increasingly important to make consistent, reproducible measurements. Proper instruments and proper technique are both important.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>