<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Static Pressure Testing 101 | Home Energy Magazine Archive</title>
<meta name="description" content="It&amp;rsquo;s unfortunate that many HVAC field service and installation personnel unknowingly install equipment on undersized and poorly performing duct systems ev">
<meta property="article:published_time" content="2018-03-31">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Static Pressure Testing 101","datePublished":"2018-03-31","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"It&amp;rsquo;s unfortunate that many HVAC field service and installation personnel unknowingly install equipment on undersized and poorly performing duct systems ev"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2018</div><h1>Static Pressure Testing 101</h1><div class="byline">Published 31.03.2018</div></div>
<div class="article-body"><p>It&rsquo;s unfortunate that many HVAC field service and installation personnel unknowingly install equipment on undersized and poorly performing duct systems every day. The result is that the average HVAC system delivers less than 60% of its rated capacity into the building. Fortunately, you can discover many of the duct-related defects leading to this condition with a single measurement&mdash;static pressure.</p>
<p>In less than five minutes, you can determine the overall health of an HVAC system and what factors affect it. The answers lie in knowing what to measure, where to measure, and how to make sense of the readings. Once you measure static pressure, you&rsquo;ll discover more inefficient systems than you can possibly correct. Let&rsquo;s look at what you need to know about this foundational HVAC airflow principle, so you can put it to use.</p>
<h4>Static Pressure: What Is It?</h4>
<p>Before we can discuss static pressure measurement, it&rsquo;s a good idea to understand what static pressure is. In simplest terms, it&rsquo;s the amount of pressure the blower in an HVAC system must push and pull against to move air through a duct system.</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/39335032070/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm1.staticflickr.com/883/39335032070_67b2ec8c85.jpg" alt="Untitled" width="500" height="409" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Michael Hartman and Jason Welch from Thomas E. Clark HVAC in Silver Spring, Maryland, measure static pressure while troubleshooting airflow issues.</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/39335033160/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm1.staticflickr.com/812/39335033160_ccc042f287.jpg" alt="Untitled" width="500" height="375" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Static pressure kit.</span></p>
<p><em>Inches of Water Column</em> is the measurement unit used when discussing static pressure. This value is typically abbreviated to inches WC, inches WG, or inches H2O. This is different for those of you used to measuring pressure in pascals.</p>
<p>Every HVAC manufacturer rates the blowers in its equipment by maximum <em>total external static pressure</em> (TESP). This is the maximum static pressure the blower is intended to operate against. You find this rating on the nameplate of the air-moving portion of the HVAC system (see Figure 1). The average residential HVAC equipment has a maximum rated TESP of 0.5 inches WC. As you begin to diagnose static pressure problems, this rating is a vital reference.</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/39335032820/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm1.staticflickr.com/789/39335032820_00127c0b0c.jpg" alt="Untitled" width="500" height="356" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 1. Furnace nameplate</span></p>
<h4>How Static Pressure Works in an HVAC System</h4>
<p>Pressures change throughout an HVAC system. This is important to understand when interpreting and diagnosing static pressure. Every component, duct fitting, and length of duct influences system pressures.</p>
<p>Pressure on the <em>supply side</em> of the duct system is highest at the air discharge of the blower. The lowest pressure on the supply side is usually found past the supply register, as air enters a room.</p>
<p>Pressure on the <em>return side</em> of the duct system is highest at the air inlet of the blower. You&rsquo;ll find the lowest pressure on the return side of the duct system just before room air enters the return grille.</p>
<h4>Static Pressure Test Instruments</h4>
<p>To measure static pressure, you need the following test instruments and accessories to get readings inside the equipment and duct system.</p>
<ul>
<li>A <span class="inlineheading">manometer</span> is used to measure pressure. The most common manometer is the analog Magnehelic gauge. For residential testing, the 0- to 1-inch Magnehelic gauge works well and is very visual for explaining readings to customers. The top port of this gauge measures positive pressure, while the bottom port measures negative pressure.</li>
<li>The <span class="inlineheading">digital manometer</span> is another popular option. Make sure it is equipped with two pressure ports. Digital manometers should also have a range from 0 to 5 inches WC and display pressure out two decimal places.</li>
<li>A <span class="inlineheading">static pressure tip</span> enables you to access pressure inside the ducts and cancel out any turbulence, which could result in inaccurate pressure readings. The Dwyer A-303 static pressure tip is a favorite among many technicians.</li>
<li><span class="inlineheading">Tubing</span> connects the manometer to the static pressure tip. A 3/16-inch i.d. (inside diameter) neoprene tubing works well, since it handles field abuse and cold temperatures.</li>
<li>A <span class="inlineheading">3/8-inch drill bit with sheath</span> is used to install test ports into the equipment and duct system, through which you&rsquo;ll insert the static pressure tip.</li>
<li>Finally, you&rsquo;ll need <span class="inlineheading">3/8-inch test port plugs</span> to seal your test ports and allow for future access once you&rsquo;ve obtained your pressure readings.</li>
</ul>
<h4>Five Steps to Measuring Static Pressure</h4>
<p>It typically requires five steps to measure static pressure. Don&rsquo;t be surprised if it takes you 30 minutes or longer the first time you practice these steps. Allow yourself that time to build confidence. As your skills increase, the time to complete these steps drops to 5 minutes or less.</p>
<blockquote><span class="inlineheading">Step one:</span> Identify the locations where you plan to install your test ports.<br /> <span class="inlineheading">Step two:</span> Install your test ports in the equipment and/or duct system.<br /> <span class="inlineheading">Step three:</span> Take the necessary static pressure readings.<br /> <span class="inlineheading">Step four:</span> Calculate TESP, component pressure drops, and duct pressures.<br /> <span class="inlineheading">Step five:</span> Compare your pressure readings to the manufacturer&rsquo;s nameplate pressure ratings.</blockquote>
<p>While these steps have been simplified, they give you an idea of what to expect as we continue.</p>
<h4>Static Pressure Test Locations</h4>
<p>Most systems need four test locations to access the necessary pressures. Knowing where and how to install test ports in these locations is crucial to your success. Static pressures are often misdiagnosed because contractors chose incorrect test locations. Each equipment type is rated differently by the manufacturer. Consider this before you install test ports.</p>
<p>It&rsquo;s always best to know what is behind your test location, so please don&rsquo;t use a hammer and scratch awl to install them. If necessary, remove any accessible panels and get the right tools and accessories to prevent costly accidents.</p>
<p>It&rsquo;s considered best practice to use a drill bit sheath or short step bit when installing static pressure test ports in equipment. This helps you avoid damage to electrical components, drain pans, indoor coils, and heat exchangers. It also helps you avoid that awful hissing sound made from a pierced refrigerant line.</p>
<p>Figures 2 and 3 show where various system pressures are measured on a gas furnace and an air handler respectively.</p>
<h5>Upflow Gas Furnace</h5>
<p><a title="Upflow Gas Furnace" href="https://www.flickr.com/photos/55393876@N07/39335032430/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm1.staticflickr.com/794/39335032430_92506859c5.jpg" alt="Upflow Gas Furnace" width="444" height="500" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 2. On a gas furnace, total external static pressure is typically measured where airflow leaves the air filter and before it enters the indoor coil. Pressure drop of the air filter and indoor coil must be measured separately. It&rsquo;s important to note that the air filter and indoor coil are not included in the total external static pressure measurement.</span></p>
<h5>Horizontal Air Handler</h5>
<p><a title="Horizontal Air Handler" href="https://www.flickr.com/photos/55393876@N07/41144235131/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm1.staticflickr.com/817/41144235131_3a311240e4.jpg" alt="Horizontal Air Handler" width="500" height="246" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 3. Air handlers are measured like a gas furnace, with one exception. The indoor coil of an air handler is included in the total external static pressure measurement. It is an internal pressure drop, like the heat exchanger in a gas furnace. If this coil is dirty, your readings will be inaccurate. So, inspect before measuring.</span></p>
<p>Before you begin to install test ports in the field, it&rsquo;s a good idea to practice. Installing a test port into a homeowner&rsquo;s equipment scares most technicians to death the first time they do it. Try installing ports in old duct or scrap equipment first; then test the HVAC system in your home.</p>
<h4>Static Pressure Tests</h4>
<p>There are a variety of static pressure tests you can perform, and each has a different purpose. Knowing when to perform each test and apply it to the diagnosis of a system can save you lots of frustration. The most common tests are</p>
<ul>
<li>TESP;</li>
<li>air filter pressure drop;</li>
<li>indoor coil pressure drop; and</li>
<li>duct pressures.</li>
</ul>
<p>Let&rsquo;s look at these pressures in a little more detail.</p>
<h4>Total External Static Pressure</h4>
<p>TESP is the first and most commonly performed test. It is the total of pressures taken where air enters the equipment (suction pressure &ndash;) and where air exits it (discharge pressure +).</p>
<p>You add these two pressures together to indicate the total pressure the fan must push and pull against. The + and &ndash; signs represent the type of pressures found in these two locations; they are not mathematical symbols; so disregard them and just add the two static pressure values together.</p>
<h4>Air Filter Pressure Drop</h4>
<p>A restrictive air filter has the potential to turn a 20 SEER air-conditioning system into a 12 SEER system. You can identify whether a filter is too restrictive by measuring the pressure drop across it. Just because an air filter is visibly clean, that doesn&rsquo;t mean it allows the proper amount of air through it.</p>
<p>You find air filter pressure drop by measuring the pressure on each side of the filter, then subtracting the two pressures to find the pressure difference. For example, let&rsquo;s say pressure before the filter measures 0.11 inches and pressure after the filter measures 0.31 inches. Subtract 0.11 from 0.31 to find filter pressure drop at 0.20 inches.</p>
<h4>Indoor Coil Pressure Drop</h4>
<p>You measure pressure drop across the indoor coil in the same way that you measure the pressure drop of an air filter. With two pressure measurements, you can determine if a coil is dirty or restricted without removing any panels from the equipment. Technicians fall in love with this test when they see how much easier it makes their job, and how much it increases their diagnostic ability.</p>
<p>Just take pressure measurements on the entering and exiting sides of the coil, then subtract them to reveal its pressure drop. Ideally, these readings should be recorded when the coil is wet. For example, let&rsquo;s say pressure before the coil measures 0.41 inches and pressure after the coil measures 0.11 inches. Subtract 0.11 from 0.41 to find indoor coil pressure drop at 0.30 inches.</p>
<h4>Duct Pressures</h4>
<p>Taking a single pressure reading near the equipment in the supply and return duct system can help you find restrictions, or tell you whether the duct is undersized. Pressure readings before the air filter provide the return duct pressure. Pressure readings after the coil provide the supply duct pressure. The side of the duct system with the highest pressure typically has the most restriction.</p>
<h4>Diagnosing Static Pressure Measurements</h4>
<p>It&rsquo;s best to look at pressure readings individually when you use static pressure as a diagnostic indicator. Look at readings individually so you can see where the highest resistance exists in the duct system.</p>
<p>One of the first tests in static pressure diagnostics is the TESP measurement. Simply compare the field-measured TESP to the equipment\'s maximum-rated TESP. If measured TESP is higher, the health of the HVAC system is probably not very good, and repairs are needed.</p>
<p>Pressure drops are best diagnosed when you compare each field-measured pressure drop reading to the equipment&rsquo;s manufacturer-rated pressure drops. If the measured pressure drop is higher, it indicates a restriction. When this information is not readily accessible you can look for the component that has the highest pressure drop. It is probably the most restricted.</p>
<p>Duct pressures won&rsquo;t have a manufacturer-rated pressure, since they&rsquo;re field assembled. Look for measured pressures that are over 0.1 inches. If duct pressures exceed this value, you can be assured that side of the duct system is restricted somewhere.</p>
<p>To help make sense of field-measured pressure readings, National Comfort Institute, Incorporated (NCI) has developed static pressure budgets that aid you in diagnosing static pressure problems. To help you out, I&rsquo;m offering the NCI Static Pressure Budgets, which includes the basic information you&rsquo;ll need to start your diagnosis. Send me an e-mail to request your copy.</p>
<h4>Discussing Static Pressure</h4>
<p>It&rsquo;s important to remember that most people just don&rsquo;t understand the concept of static pressure. If you get &ldquo;techy&rdquo; with your explanations, you&rsquo;re doomed. Keep this in mind as you discuss it with your customers. Be sure to communicate the principles in a simple yet easy-to-understand manner.</p>
<p>Talk about static pressure as if it were blood pressure. This simple concept is one that NCI has taught for over two decades. Everyone understands blood pressure. Just as high blood pressure is an invisible killer of people, high static pressure is an invisible killer of HVAC systems. Simply put, high static pressure is not healthy and indicates that a system needs immediate improvement.</p>
<p>For example, you might say, &ldquo;Remember when we measured the pressure in your ducts? Your system is designed to handle a maximum pressure of 0.50, but our measurement shows yours at 0.82. This is like having a blood pressure reading of 200 over 130 in a human body. That is not good. For your system, high static pressure means it can&rsquo;t deliver the air your home needs until this is corrected.&rdquo;</p>
<p>When you communicate the results of static pressure to your customers using the blood pressure comparison, you&rsquo;ll see the light go on in their eyes. This can be one of the greatest lead generation tools you ever use. By helping them discover problems with their system that have been hidden, you can provide solutions to cure defects that hinder system performance. Give your customers the opportunity to improve the health of their HVAC system.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">If you\'re an HVAC contractor or technician interested in learning more about static pressure, and/or if you want a copy of the NCI Static Pressure Budgets, contact David at <a href="mailto:davidr@ncihvac.com">davidr@ncihvac.com</a> or call him at (800)633-7058.</p>
<p class="moreinfo"><a href="http://www.nationalcomfortinstitute.com" target="_blank">NCI&rsquo;s website</a> is full of free technical articles and downloads to help you improve your professionalism and strengthen your company.</p>
</div>
<h4>Testing Static Pressure Is the First Step</h4>
<p>While this has been a brief overview of static pressure, don&rsquo;t be misled into thinking that testing static pressure is the silver bullet to HVAC system performance. Other aspects of system operation, such as airflow and temperature, need to be accounted for too.</p>
<p>Testing static pressure is the first step, because static pressure is the foundation of airflow. You must understand both of these points as you move forward. When you fail to recognize the impact of static pressure, systems often fail to deliver their intended design results. This is one reason why duct-sealing programs haven&rsquo;t reached their full potential for decades. Only when those who work on HVAC systems understand static pressure can true HVAC system performance be achieved.</p>
<p class="authorbox faintLightBlueBG"><strong>David Richardson</strong> <em>serves the HVAC industry as a curriculum developer and trainer at National Comfort Institute, Incorporated. NCI specializes in training that focuses on improving, measuring, and verifying HVAC and building performance.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>