<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Stories from the Field: What Were They Thinking? | Home Energy Magazine Archive</title>
<meta name="description" content="Those of us who have spent any time in the field looking at homes with an energy auditor&amp;rsquo;s eye have at one time or another been stopped dead in our tracks">
<meta property="article:published_time" content="2011-03-06">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Stories from the Field: What Were They Thinking?","datePublished":"2011-03-06","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Those of us who have spent any time in the field looking at homes with an energy auditor&amp;rsquo;s eye have at one time or another been stopped dead in our tracks"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Stories from the Field: What Were They Thinking?</h1><div class="byline">Published 06.03.2011</div></div>
<div class="article-body"><p>
	Those of us who have spent any time in the field looking at homes with an energy auditor&rsquo;s eye have at one time or another been stopped dead in our tracks and marveled at something we&rsquo;ve stumbled upon. And though these findings may amuse us and our colleagues, there is a deeper, nagging question that invariably comes to mind: What were they thinking? There are, of course, variations to this wording, but no matter how you put it, it all boils down to the same thing&mdash;how could some contractor (or homeowner, or brother-in-law) do such a thing? It&rsquo;s usually followed by a second question: Why? A good energy auditor is trained to measure energy use and waste in homes, and the better ones will approach the job with a detective&rsquo;s eye. They&rsquo;ll note health and safety problems caused by mechanical equipment, locate air leakage and insulation deficiencies, and look for the reasons why the house is drafty, or why utility bills are so high. Based upon these and other findings, they&rsquo;ll ask, &ldquo;What is the problem? What is the cause?&rdquo; and finally&mdash;hopefully&mdash;arrive at &ldquo;Here is the solution.&rdquo;</p>
<object height="525" width="540"> <param name="flashvars" value="offsite=true&amp;lang=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157626213688218%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157626213688218%2F&amp;set_id=72157626213688218&amp;jump_to=" /> <param name="movie" value="http://www.flickr.com/apps/slideshow/show.swf?v=71649" /> <param name="allowFullScreen" value="true" /><embed allowfullscreen="true" flashvars="offsite=true&amp;lang=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157626213688218%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157626213688218%2F&amp;set_id=72157626213688218&amp;jump_to=" height="525" src="http://www.flickr.com/apps/slideshow/show.swf?v=71649" type="application/x-shockwave-flash" width="540"></embed></object>
<div class="picture" style="text-align: center;">
	<span class="caption">To view the image captions during the slideshow, hover over the module and click Show Info at the top.</span></div>
<p>
	But many homeowners haven&rsquo;t had the benefit of having a trained energy auditor look at their home. Nor have builders and remodelers always built their homes with energy efficiency and performance in mind (see &ldquo;What Homeowners Believe&rdquo;).</p>
<p>
	There are legions of stories about the bizarre things that auditors have found in the field. Some of them illustrate the ridiculous practices that make us laugh; some of them are so dangerous that you wonder why anyone is still alive in the home; and some&mdash;well, though they may not be obvious to the untrained eye, they are just as misguided as the obvious mistakes. Remember: We are all ignorant to some extent (&ldquo;honest ignorance&rdquo; I call it), so that which makes auditors shake our heads in wonder can easily escape homeowners. Their viewpoint isn&rsquo;t necessarily the same as ours. Be easy on them. Still&hellip;</p>
<p>
	A homeowner called me because the house was cold (duh!) and energy bills were through the roof. (Who knew?). The house was rather large (over 3,500 square feet), with its fair share of electrical gadgetry&mdash;large flat-screen televisions, an extra washer and dryer (do four people really need 0.5 washers and dryers apiece? What were they thinking?), and so on. I found the laundry list of problems that we&rsquo;ve come to expect: poor insulation, high air leakage, and so on. But one thing that I was able to point out to the homeowner right then and there was a problem the family had created. I snoop around a lot when I do an audit, and I opened the door to the spare freezer and found &hellip; nothing. Well, almost nothing. Freezers work hard to keep our food frozen, and harder still when they&rsquo;re keeping the air in the freezer frozen. This is a good example of What were they thinking? I informed the homeowner that if the family must have an extra freezer or refrigerator, they should keep it full. Fill it with food, fill it with beer, but keep it full. If extra food is beyond their budget, they can fill it with jugs of water&mdash;a simple solution to a sizable problem.</p>
<div class="sidebig right" style="width: 300px;">
	<h5>
		What Homeowners Believe</h5>
	<ul>
		<li>
			<span class="heading">A bigger furnace will heat my home better.</span> A bigger furnace won&rsquo;t necessarily heat your home better. It will put a bunch of extra Btu into the home&mdash;more than you need. Why pay extra money month in, month out for energy when a one-time investment in efficiency can permanently solve the problem? Plus, a bigger furnace is likely to short-cycle and to cause noticeable temperature swings. This in turn can shorten the life of the furnace.</li>
		<li>
			<span class="heading">A bigger air conditioner will cool my home better.</span> Ditto, only as applied to cooling. A larger air conditioner may satisfy the sensible cooling load quickly, but it may not run long enough to condition all of the air and dehumidify it properly. Longer cycles allow for complete destratification of the air.</li>
		<li>
			<span class="heading">Most heat loss occurs through windows and doors.</span> Maybe. Sometimes. But doing the simple math will tell you that the surface area of the windows and doors is less than the surface area of the rest of the home (ceilings, walls, floors). This says that more heat is lost through an uninsulated shell than through the glass.</li>
		<li>
			<span class="heading">Heat rises.</span> Warm air rises. Heat travels in all directions. It just depends on what&rsquo;s pushing or pulling it.</li>
		<li>
			<span class="heading">I have to be uncomfortable to save energy in my home.</span> Please! Not true! A well-executed home improvement project will result in energy savings and comfort. You don&rsquo;t have to freeze in the dark.</li>
	</ul>
</div>
<p>
	Then there are the problems that make me wonder, &ldquo;How come nobody got killed?&rdquo;</p>
<p>
	A client called me to inspect the furnace of a home he and his wife were interested in purchasing. Before I went to the home, they informed me that the seller was moving away for health reasons. I filed that info away for the time being, and arrived at the home at the appointed time with the seller and the buyer (and the buyer&rsquo;s agent) all present while I looked at the furnace. It was a small home; the natural-gas forced-air furnace was a newer model, with an annual fuel utilization efficiency (AFUE) of 90+%; and I was happy to see that it was a model that I&rsquo;d tested many times before. &ldquo;This&rsquo;ll be easy,&rdquo; I thought, as I removed the cover of the unit and found this. Photo 1 is of work that a contractor did. This contractor had installed a new furnace in the home when the seller moved in, some five years prior to my visit. Notice the exhaust fan in this picture. The equipment manufacturer provided the option for the installer to vent either to the left or to the right of the unit. This installer chose the left option, but forgot to cap off the unused port. Oops! Result? Exhaust gases&mdash;five years&rsquo; worth&mdash;were pushed into the home, ready for human consumption. And of course, there were enough duct leaks on the return side to expedite the delivery of these exhaust gases whenever the air handler was operating. Remember the &ldquo;client&rsquo;s health reasons&rdquo;? Well, here was the answer. Yes, just what were they thinking? Sometimes the answer is, They weren&rsquo;t! (Note: I should stress that this was in no way a design fault on the part of the manufacturer.)</p>
<h4>
	Out of Sight, Out of Mind</h4>
<p>
	Lots of things that fall into the What were they thinking? category are there because the answer is, Out of sight? Out of mind! This is often the fault of overanxious remodelers who are in the Fix and Flip business (aka Fix and Flop). Here are a few examples.</p>
<p>
	The home I was visiting was a 100-year-old bungalow, a single-story masonry model that on first glance was pretty nice. The remodeling work was attractive, and the floor plan spacious, including two additional bedrooms and a family room in the basement. I was working with a trainee who was taking an exam at the time, so I had to keep my mouth shut as we went through the home. But, the first impressions were positive.</p>
<p>
	This new kitchen featured a gas stove and a working exhaust fan vented to the outside. But the work done in areas out of sight&mdash;such as the attic&mdash;left a lot to be desired (see photo 2). The work done here was limited to supporting the rafters so the roof wouldn&rsquo;t collapse. Safety comes first, yes, but couldn&rsquo;t they have added just a bit of insulation? Done a bit of air sealing? The overall R-value was about R-5.</p>
<p>
	Energy auditors cringe when they see stuff like this. Their minds run through a list of things that could have been done to improve comfort and efficiency. But we all know that a home with attractive features (new refrigerator and stove, fancy countertops, recessed lights) will likely sell quicker and turn more of a profit than one with just energy improvements and a new paint job. Let&rsquo;s face it&mdash;insulation isn&rsquo;t as sexy as some people think it is! Beauty is in the eye of the beholder, and if the beholder is a home buyer, good luck! But the true disservice to the buyer here had to do with energy consumption. Let&rsquo;s consider these points if the attic had been fully insulated.</p>
<ul>
	<li>
		assuming a 900 ft2 attic at R-5 versus R-49;</li>
	<li>
		assuming that the house is located in Region 5, with 6,128 heating degree-days per year; and</li>
	<li>
		assuming a -2&deg;F winter design temperature (68&deg;F indoors, net &Delta;T of 70&deg;F),</li>
	<li>
		the heat loss of the R-5 attic would be 12,600 Btu per hour; and</li>
	<li>
		the heat loss of the R-49 attic would be 1,260 Btu per hour (or 11,640 Btu per hour less, or about 90% less)!</li>
</ul>
<p>
	And so the contractor/remodeler is selling a nice-looking home that will be uncomfortable and expensive to heat. What are the new homeowners to do once they&rsquo;ve moved in? Maybe they&rsquo;ll just live with it and think, &ldquo;Well, it is an old home. What do you expect?&rdquo; Or maybe they&rsquo;ll call a heating contractor, and it&rsquo;s possible that the contractor might recommend that the furnace be replaced with a larger (read: more Btu) unit. Yes, more Btu might solve the comfort problem. But the house will cost more to heat every winter, and to cool every summer. This house didn&rsquo;t have air conditioning, but maybe the HVAC contractor will sell them one of those too. And then, will the new equipment be sized properly? Maybe it will be, maybe not.</p>
<p>
	This is an aggravating example of What were they thinking? in that it is the crux of the energy conservation/remodeling problem. Homeowners often honestly don&rsquo;t know what they need to make and keep their home efficient, comfortable, and safe. Instead, they&rsquo;re dazzled by what&rsquo;s on the surface (dramatic recessed lighting, granite countertops, and so on) and unaware of what&rsquo;s going on behind the drywall. And I suppose the case could be made that the contractor might not have known that R-5 is insufficient insulation. Who hasn&rsquo;t fought this uphill battle of educating not just the general public but also the contractors who perform work for them? To this day, I still meet contractors who don&rsquo;t see the need for sealing ductwork, air sealing attics or garages from living spaces, or having insulation enclosed. I&rsquo;m not accusing them of doing a bait and switch here. But what better time is there to make energy improvements than during a remodel?</p>
<p>
	Another all too common example of misguided work&mdash;the floor space over a garage. For many years, in homes with a living space over the garage (a tuck-under garage) you&rsquo;d find R-19 insulation in the floor space above the garage&mdash;a space that was covered with drywall on the bottom, and with flooring and carpeting on the top. Definitely out of sight. I spent years investigating comfort complaints with existing and new homes. A common complaint I would hear from homeowners was that &ldquo;the bedroom over the garage is freezing!&rdquo; The causes were sometimes several: That bedroom was usually the farthest one from the furnace, and thus the duct design (or lack of) and duct leakage prevented any significant airflow to the room. Plus, there often was no return nearby to facilitate recirculation. But I&rsquo;d also just as often find a 12-inch floor joist with 5&frac12; inches of fiberglass stuffed into the cavity. It might look something like this (photo 3).</p>
<p>
	Notice the air space above the kraft facing on the insulation. There is a gap between the batt and the floor above. And at the far end of the floor cavity is the rim joist, with probably little or no air sealing or insulation against it, allowing cold air to travel between the batt and the floor. The result is a cold floor (and cold occupants) in the room overhead. The effective R-value of this batt is nothing. This is also a common practice in cantilevers. A thermal image from inside the home will clearly show where the cantilever overhang begins. What were they thinking?</p>
<p>
	Here are a few more things I find in the field that prompt the same question.</p>
<h4>
	Toe Kick Deliveries</h4>
<p>
	A toe kick delivery is a forced-air register installed in the toe kick space in a bathroom or kitchen cabinet. The ones that don&rsquo;t work are the ones that are not connected to any ductwork (duh!). Instead, they rely on air finding its way into the room from a 5-inch-round hole in the floor located 6 to 12 inches behind the register! (See photo 4.) Note: Ducts need to be connected before they&rsquo;ll deliver air properly! What is the point of heating the kitchen cabinet? Shouldn&rsquo;t the conditioned air be going to the conditioned space? Run the ductwork all the way to the register, please. Or, eliminate the use of toe kick registers.</p>
<h4>
	Wall Return Openings</h4>
<p>
	One day (a long time ago) it dawned on me that I ought to take a look behind return registers, just to see what was going on. It was a turning point for me in my investigative work. What I found was not unlike the picture shown here (see photo 5). Don&rsquo;t let the size of the register fool you. Air needs a passageway in order to circulate properly&mdash;preferably an unobstructed passageway. Give it one. You&rsquo;ll be amazed at how much better the HVAC will work.</p>
<h4>
	Flex Duct</h4>
<p>
	This picture speaks for itself (see photo 6). How is air supposed to get through this duct? Really? What were they thinking? Flex duct will work when it is installed properly, without obstruction, and with decent support. It is not necessarily an inferior product. But when it is installed like this, it doesn&rsquo;t stand a chance of performing well.</p>
<h4>
	The Skylight Shaft</h4>
<p>
	This skylight shaft was located in the master bath (see photo 7). The homeowner&rsquo;s comment: &ldquo;It sure is cold when I get out of the shower!&rdquo; No wonder!</p>
<h4>
	Doing It Right</h4>
<p>
	Good home performance relies on good design, good products, and good installation. Take a minute (or more, please) and think before you install equipment in a client&rsquo;s home. Will the home perform the way the occupants want it to? Will it be safe, efficient, and comfortable? Think about how the systems will work. Your job reputation may be on the line here! And educate the homeowners. Walk with them around the house and explain what you are doing in language they can understand. Encourage them to ask questions. Safe, efficient, and comfortable homes are a reality, not just an engineer&rsquo;s dream! Your clients deserve that kind of home and are paying you to make it so.</p>
<p>
	<strong>Rich Moore</strong> <em>operates Invisible Energy from his home in Denver, Colorado, offering training and consultation services since 2003. Prior to starting Invisible Energy, he worked in the weatherization field beginning in 1984.</em></p>
<br />
<p class="moreinfohead">
	For more information:</p>
<p class="moreinfo">
	Rich Moore<br />
	Invisible Energy<br />
	Denver, Colorado<br />
	Tel: (303)919-9849<br />
	E-mail: <a href="mailto:rgalenmoore1@msn.com ">rgalenmoore1@msn.com </a></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>