<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Storm Windows Save Heating Energy | Home Energy Magazine Archive</title>
<meta name="description" content="Homeowners looking to upgrade the energy efficiency of windows have a number of options short of replacement. The obvious first steps are to make any necessary ">
<meta property="article:published_time" content="2013-04-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Storm Windows Save Heating Energy","datePublished":"2013-04-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Homeowners looking to upgrade the energy efficiency of windows have a number of options short of replacement. The obvious first steps are to make any necessary "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Storm Windows Save Heating Energy</h1><div class="byline">Published 30.04.2013</div></div>
<div class="article-body"><p>Homeowners looking to upgrade the energy efficiency of windows have a number of options short of replacement. The obvious first steps are to make any necessary repairs and to seal air leaks. Then there are numerous interior and exterior window attachments to consider. This article will focus on three of those attachments: plastic film applied to the interior side of a single-glazed window, exterior clear-glass storm windows, and exterior storm windows with a low-e coating.</p>
<h4>Common Alternatives</h4>
<p>Plastic film, glass, and rigid plastic are the materials most often installed over a primary window to reduce heat loss from infiltration and conduction. Simple, off-the-shelf window film kits are widely available and can be installed by tenants or homeowners on a tight budget. Rigid, clear sheets of polymethylmethacrylate &mdash;commonly known as acrylic or Plexiglas&mdash;with a metal or vinyl border are often installed on the interior side of primary windows. They are held in place by a frame consisting of integral magnetic strips. These Plexiglas attachments are more expensive than plastic films, but they are also much more durable.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8697024343/in/photostream\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8266/8697024343_3bfe42052f_m.jpg\" alt=\"\" width=\"214\" height=\"240\" /></a><br /><span class=\"caption\">Wooden storm windows. (Mark Pierce)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8698146682/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8128/8698146682_b3c06f191b_m.jpg\" alt=\"\" width=\"240\" height=\"194\" /></a><br /><span class=\"caption\">(Mark Pierce)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8698146592/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8276/8698146592_302abaf69c_n.jpg\" alt=\"\" width=\"213\" height=\"320\" /></a><br /><span class=\"caption\">Aluminum triple-track storm windows. (Mark Pierce)</span></p>
<h5>Heat Flow Comparison</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8697024149/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8129/8697024149_43aa489db9_m.jpg\" alt=\"\" width=\"240\" height=\"146\" /></a></p>
<h5>Table 1. Testing Results*</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8697024103/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8397/8697024103_df37e40f5b_m.jpg\" alt=\"\" width=\"240\" height=\"182\" /></a></p>
<h5>Table 2: Window Installation Cost Comparisons</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8698146440/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8419/8698146440_6c415008e4_m.jpg\" alt=\"\" width=\"240\" height=\"60\" /></a></p>
<h5>Table 3. Cost Effectiveness of Storm Window Retrofits</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8697023981/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8131/8697023981_6e6d22e99c_m.jpg\" alt=\"\" width=\"240\" height=\"97\" /></a></p>
</div>
<p>Probably the most common window attachment used over single-glazed primary windows is a so-called triple-track storm window. This is a single-glazed, double-hung storm window with an operable top and bottom sash, a perimeter aluminum frame with three built-in tracks, and an insect screen. A slightly different version consists of an aluminum-framed, single-glazed, single-hung storm window with an operable bottom sash. The top sash is sealed in place. The benefit of this configuration is that it reduces the area of the window subject to infiltration. Both kinds of storm window may be glazed with either glass or acrylic. Hard-coat low-e coatings are available for both glass and acrylic storm windows; they are also available for interior window attachments. In this article, we will examine the evidence as to which retrofit options for existing single-glazed windows best reduce space conditioning costs. We will also see whether the evidence supports DOE&rsquo;s statement that &ldquo;If you can afford exterior storm windows, you can probably afford some newer, more energy-efficient windows, which will be a better investment.&rdquo; (See the end of the article, under &ldquo;learn more,&rdquo; for the source of the quotation.)</p>
<p>To answer these questions, we began by conducting an extensive review of the literature that compares heat loss through various types of windows, and through windows with different types of secondary attachments. The literature turned out to consist of four articles. Three articles described laboratory experiments that examined these issues. The fourth article described one field evaluation of low-e storms over single-glazed wood-framed windows. The four articles and their respective findings are summarized below. See &ldquo;learn more&rdquo; for the full reference citations.</p>
<h4>Oak Ridge Study</h4>
<p>In a study by Oak Ridge National Laboratories (ORNL), the authors selected two older double-hung single-glazed wood-framed windows from homes that were to be demolished (Desjarlais, Childs, and Christian, 1999). They removed both the window and 6 inches of the wall surrounding the window. Their purpose in doing this was to control any thermal effects attributable to the connection between the window frame and the rough window opening in the wall. These wall sections with windows intact were brought to a laboratory and installed in a guarded hot box, where technicians could control temperature and pressure differences across the windows and monitor the results.</p>
<p>The authors first determined baseline heat loss through the primary windows alone. Simple aluminum-framed storm windows were then installed over the primary windows and the result was retested in the guarded hot box. The findings are summarized in Figure 1. It is not clear what form of heat transfer the term excess represents. The authors define it only as the heat flow not accounted for by conduction or infiltration. Perhaps excess represents radiant heat flow, but we are not certain.</p>
<h4>Klems Study</h4>
<p>In a study completed in 2002 and reported in a paper delivered at a meeting of ASHRAE (Klems, 2003), the author used a calorimeter to compare energy flows through a single-hung, low-e, argon-filled, double-glazed window in a &ldquo;well-weather-stripped vinyl frame&rdquo; to energy flows through a double-hung, single-glazed, wood-framed window. This comparison served as a baseline from which to compare the efficacy of three different window attachments placed over the single-glazed wood-framed window to the efficacy of the low-e, vinyl-framed, double-glazed replacement window. The three different window attachments were</p>
<ul>
<li class=\"hebullets\">a low-e exterior storm installed over the primary single-glazed wood-framed window;</li>
<li class=\"hebullets\">a single-glazed, clear-glass storm installed over the primary single-glazed, wood-framed window; and</li>
<li class=\"hebullets\">a low-e interior secondary window installed over the primary single-glazed, wood-framed window.</li>
</ul>
<p>One of the most interesting findings from this study concerned the impact of solar heat gain. The peaks in solar heat gain occur during the warmest part of the day, and the troughs occur during the coldest part of the night. As the author points out, the single-glazed, wood-framed window does not lose much more heat than the low-e, vinyl-framed replacement window during the middle of the day. This is true even though the windows face north and are never exposed to direct sunlight.</p>
<p>The other notable finding is the performance of the single-glazed, wood-framed window with the low-e storm compared to that of the low-e, vinyl-framed, double-glazed replacement window. And the low-e interior secondary window over the single-glazed, wood-framed window performed a bit better than the exterior low-e storm.</p>
<p>The performance of the various window attachments was detailed in the Klems report (see &ldquo;learn more&rdquo; at the end of the article for a link to the Klems and other research reports). There is very little difference between the heat loss of the single-glazed, wood-framed window with the exterior low-e storm and the heat loss of the low-e, vinyl-framed, double-glazed replacement window. Klems states that the performance of the low-e storm with the single-glazed, wood-framed window was very close to that of the efficient low-e, vinyl-framed, double-glazed replacement window, and differences were apparent only after long-term averaging.</p>
<h4>New Zealand Study</h4>
<p>In New Zealand, Nick Smith and Nigel Isaacs (2009) used a guarded hot box to compare &ldquo;thermal transmittance measurements&rdquo; of a &ldquo;typical single-glazed aluminum window to four different attachments added to this window.&rdquo; The four attachments were</p>
<ul>
<li class=\"hebullets\">thin plastic film;</li>
<li class=\"hebullets\">an acrylic sheet held in place with magnetic strips on the interior side of the primary window;</li>
<li class=\"hebullets\">aluminum-framed storm; and</li>
<li class=\"hebullets\">aluminum-framed, low-e storm.</li>
</ul>
<p>The authors conducted a review of the international literature to determine the best methods for comparing thermal transmittance through each of these four window attachments and a typical single-glazed aluminum window. The results of the review indicated that a guarded hot box was the most accurate method for measuring thermal transmittance through all four configurations. They set up one side of the hot box at 77&deg;F and the other at 64.4&deg;F. The configured window was installed in the hot box so that one side was exposed to the cooler temperature, and the other to the warmer temperature. The hot box was closed, and the temperatures on each side of the window were allowed to stabilize. The hot box was then allowed to run overnight while data were collected and exported to a spreadsheet. The results are shown in Table 1. Note that the aluminum storm with Low-e glass had the highest improvement, followed by the aluminum storm with clear glass, the magnetic acrylic interior attachment, and the thin plastic applied to the interior.</p>
<h4>Field Evaluation</h4>
<p>During the winter of 2005&ndash;06, three researchers conducted a case study to &ldquo;quantify installed costs and energy savings of clear and low-e storm windows in a cold climate and provide guidance to home energy efficiency raters wishing to analyze storm window performance with energy simulation software&rdquo; (Drumheller, K&ouml;hler, and Minen, 2007). Six occupied single-family homes in Chicago were selected for this study; the participants were recruited by the Cook County Weatherization program. All of the homes were built between 1920 and 1970 and still had their original single-glazed, wood-framed windows. All storm windows on the six homes were removed at the start of the study to obtain a baseline measurement of the heat loss for each home with the original windows only. Occupants were asked not to change the setting of the heating system thermostat for the duration of the study. Baseline data were collected from late October 2005 to late January 2006. At that point, low-e e storm windows were installed on four of the six homes and clear-glass storms were installed on the other two homes. All storm windows were aluminum-framed, double-track units. One of the tracks held the bottom (operable) storm, and the other track held an insect screen. The inoperable top glass sash was sealed. Data were then collected from the homes from the time the storms were installed until mid-April 2006.</p>
<p>Before the storms were installed, researchers collected data to obtain baseline measurements, as described above. Furnace run time, indoor temperature, relative humidity, and surface temperatures of the primary windows were captured with data-logging equipment. In addition, a blower door test was conducted on each house before and after the storms were installed to determine the impact of the storms on infiltration. The addition of storm windows showed an average reduction in infiltration of 7%; range was from 232 to 335 CFM when the house was at a pressure difference of 50 pascal in reference to outside.</p>
<p>Due to data correlation problems, two of the six houses had to be eliminated from the final energy analysis. Final comparisons were conducted between two homes with low-e storm windows and two homes with clear-glass storm windows. The results are shown in Tables 2 and 3.</p>
<h4>Implications</h4>
<p>Our review of these four studies indicates that any type of storm window can reduce heating costs. For example, the New Zealand study shows a significant reduction in heat loss with the addition of a simple and temporary clear-plastic covering. In fact, this plastic covering was nearly as effective at reducing heat loss as the much more durable (but more expensive) clear-glass storm window. The three studies that included low-e storms found a significant reduction in window heat loss when low-e glass is used in storm window applications. And the Field Evaluation study found that low-e storm windows can be installed on an entire home for a fraction of the cost of a complete window replacement.</p>
<p>The Klems study found that most heat loss through windows occurs at night. This raises a question about the impact that interior insulated thermal window treatments, such as insulated shades or drapes, might have on heat loss. Could they be a less expensive, but equally effective alternative to storm windows? This option was not investigated in any of these studies, nor did we locate any study that addressed the question. The Klems and Field Evaluation studies certainly raise questions about the efficacy of replacing original single-glazed wood-framed windows in older homes with double-glazed, argon-filled, low-e, well-sealed replacement windows. But the fact that the Klems study was conducted nearly 11 years ago calls into question the validity of those findings, given present window technology. Klems calculated a U-factor of 0.43 for the energy-efficient replacement window. But this represents the U-factor of a typical energy-efficient window in 2002. Currently double-glazed energy-efficient replacement windows can be purchased with a U-factor of 0.3. If the Klems study were repeated now, using current energy-efficient window technology, would a low-e storm compare as well as it did in the 2002 test? In addition, triple-glazed replacement windows are becoming available at prices not significantly above those of double-glazed energy-efficient windows. How might those compare with low-e storms?</p>
<p>The Field Evaluation study indicates that low-e storms can significantly reduce heat loss through single-glazed windows. And retrofitting low-e storms on an entire home is relatively affordable compared to the cost of purchasing high-quality replacement windows and having them professionally installed. This study did not compare a home fitted with low-e storm windows to a home retrofitted with energy-efficient replacement windows, so we cannot determine exactly how well low-estorms would compare with energy-efficient replacement windows. However, a complete window retrofit of an existing home costs several thousand dollars, with a simple payback of at least 40 years. The Field Evaluation study showed that low-e storms, purchased and installed at a fraction of the cost of energy-efficient replacement windows, had a simple payback period of just 5.1 years. At the current cost of high-quality, energy-efficient replacement windows and professional installation, it seems unlikely that these would be a better option than low-e exterior storm windows. The Field Evaluation study also raises another question: Would potential savings warrant replacing existing clear-glass storm windows with low-e storm windows?</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Source of the <a href=\"http://www.energy.gov/energysaver/articles/storm-windows\" target=\"_blank\">DOE quote in the &ldquo;Common Alternatives&rdquo; section</a>.</p>
<p class=\"moreinfo\">Desjarlais, Andr&eacute; O., Kenneth W. Childs, P.E., and Jeffrey E. Christian (1999). <a href=\"http://www.ornl.gov/sci/roofs+walls/staff/papers/To%20Storm%20or%20Not%20to%20Storm.pdf\" target=\"_blank\">To storm or not to storm: measurement method to quantify impact of exterior envelope airtightness on energy usage prior to construction</a> (download). In <em>Thermal Envelopes VII: Fenestration and Energy Costs: Practices: 607&ndash;18.</em> Oak Ridge, Tennessee: Oak Ridge National Laboratory.</p>
<p class=\"moreinfo\">Klems, J. H. (2002). <a href=\"http://http://buildings.lbl.gov/sites/all/files/LBNL-51453.pdf\" target=\"_blank\">Measured winter performance of storm windows</a> (download). <em>ASHRAE Transactions</em>. Vol. 109, pt. 2. Kansas City, Missouri: ASHRAE.</p>
<p class=\"moreinfo\">Smith, N., and N. Isaacs (2009). A cost benefit analysis of secondary glazing as a retrofit alternative for New Zealand households. <em>The Built and Human Environment Review</em>, 2 (1): 69&ndash;80.</p>
<p class=\"moreinfo\">Drumheller, S. Craig, Christian K&ouml;hler, and Stefanie Minen (2007). <a href=\"http://www.ornl.gov/sci/buildings/2010/Session%20PDFs/22_New.pdf\">Field evaluation of Low-E storm windows</a> (download). <em>ASHRAE</em>.</p>
</div>
<p>Given that we have reviewed just four studies, how confident can we be in generalizing the findings? From a purely statistical perspective, we&rsquo;re not very confident. Just two of the four studies used the same measuring device. And none of the studies compared exactly the same windows with identical window attachments. However, the four studies conducted actual measurements that compared heat flow rates through various types of window and window-storm window combinations. That makes their findings extremely valuable. While many computer software programs can be used to model heat flow through various window configurations, these programs greatly simplify the complexities that occur in real situations. Therefore, we believe the data generated by these studies can help inform decisions about window retrofit choices in residential structures. We can say with great certainty that much more research is needed in this area. While these improvements are typically done for the purpose of saving money, it is also important to consider human comfort. When people are near a cold window, they lose heat through radiation to the cold surface of that window. This can make them feel uncomfortably cold. Similarly, the person can feel cold air that enters the home through cracks around a single-glazed window, because the body is losing heat to the cold drafts. Storm windows can effectively prevent these uncomfortable conditions by reducing radiant and convective heat losses and thereby make a home more comfortable.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Mark Pierce</strong> <em>is an extension associate and</em> <strong>Joseph Laquatra</strong> <em>is a professor in the Department of Design and Environmental Analysis at Cornell University.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>