<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Superinsulating My Old House, Phase 2 | Home Energy Magazine Archive</title>
<meta name="description" content="I&amp;rsquo;m undertaking an energy retrofit of my old home on Rodney Street in central Helena, Montana. Phase 1 was an R-35 face-lift of the west fa&amp;ccedil;ade (se">
<meta property="article:published_time" content="2009-11-02">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Superinsulating My Old House, Phase 2","datePublished":"2009-11-02","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"I&amp;rsquo;m undertaking an energy retrofit of my old home on Rodney Street in central Helena, Montana. Phase 1 was an R-35 face-lift of the west fa&amp;ccedil;ade (se"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2009</div><h1>Superinsulating My Old House, Phase 2</h1><div class="byline">Published 02.11.2009</div></div>
<div class="article-body"><a href="/UserFiles/file/26-6_p29big(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=380,height=520,status'); return false"><img width="286" height="398" border="0" align="right" src="../../images/26-6_p28.jpg" alt="" style="margin-left: 15px; margin-bottom: 10px;" /></a>I&rsquo;m undertaking an energy retrofit of my old home on Rodney Street in central Helena, Montana. Phase 1 was an R-35 face-lift of the west fa&ccedil;ade (see &ldquo;Superinsulating My Old House,&rdquo; <em>HE</em> Jan/Feb &rsquo;09, p. 20). Phase 2 was installing 4 inches of expanded polystyrene foam under the 15-year-old steel siding on the north and east walls. This meant removing the siding, storing it, installing the foam, and reinstalling the siding. <br />
<br />
The north wall is 26 feet high. It abuts on the sidewalk between my house and my neighbor&rsquo;s house. The sidewalk is only 4 feet wide. The close proximity of the houses was a logistical problem that made installing the foam and reinstalling the siding the easiest part of the job. Just reaching the high part of the wall was the biggest challenge in phase 2. <br />
<br />
The original brick veneer crashed down off the north, east, and south walls in the 1935 earthquake. Workmen cleaned up the brick, nailed&nbsp; 2 x 2&nbsp; furring vertically to the plank wall sheathing, and installed wood siding over the&nbsp; 2 x 2s. The full 2 x 4 framed wall was blown with loose fiberglass from the inside in the 1970s. In the early 1990s, my teenage nephews and I filled the 2 x 2 wall space with cellulose before installing Tyvek and the new steel siding. Duh &hellip; why didn&rsquo;t we install the foam then? No money. Poor planning.<br />
<br />
To calculate the existing R-value of the north wall, I did an area-weighted average U-factor computation. Assuming that about 14% of the wall&rsquo;s surface area was structural lumber, I came up with an area-weighted R-value of&nbsp; approximately 16.9 for the existing wall.<br />
<br />
<a href="/UserFiles/file/26-6_p29abig(2).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=465,height=675,status'); return false"><img width="356" height="525" border="0" align="left" src="../../images/26-6_p29a.jpg" alt="" style="margin-right: 15px; margin-bottom: 10px;" /></a>There was a 5-inch ledge where the foundation had once supported the brick. We installed the foam on that ledge without increasing the footprint of the home. This was important, given that my neighbor&rsquo;s house was only 4 feet away. The 4-inch 2-lb polystyrene foam adds approximately R-4 per inch, for a total of R-16. Adding R-16 to R-16.9 gives R-32.9. <br />
<br />
The 4-inch-thick polystyrene foam was made locally with embedded strips of &#8541;-inch oriented strand board (OSB) set 16 inches apart for fastening the foam to the wall, as well as for fastening siding to the foam. Snow-Foam Strip-It is the local company&rsquo;s name for this product, but I&rsquo;ve also encountered the names Drywall Backer and Styro-Stud. Dow has a foam board product called Wall Mate, which has slots for 3 x 3 furring strips. The 4-inch foam cost me $33 per sheet, or about&nbsp; $1 per square foot.<br />
<br />
As you might suspect, the 4-inch foam creates fastening challenges at corners and around windows and doors.&nbsp; I bought a foam cutter to cut the foam accurately and square. I also bought a foam-grooving attachment, to install additional wood nailers flush with the surface of the foam.&nbsp; We installed plywood strips 4&ndash;6 inches wide at the inside and outside corners to serve as nailers for the steel corner trim and the steel siding.<br />
<br />
We used a level to install the first foam sheets plumb.&nbsp; We fastened the 4-inch foam through the fastening strips to the flat wooden siding underneath with 5-inch screws. We predrilled the holes through the OSB to avoid splitting the OSB strips, and to space the screws consistently about 2 feet apart.<br />
<br />
We sealed spaces between the sheets with one-part urethane foam. If you have to leave any gap at all between sheets, it&rsquo;s best to leave at least a &frac14;-inch gap so you have room to fill that gap completely with the one-part foam. <br />
<br />
<a href="/UserFiles/file/26-6_p29bbig(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=505,height=310,status'); return false"><img width="389" height="230" border="0" align="right" src="../../images/26-6_p29b.jpg" alt="" style="margin-left: 15px; margin-bottom: 10px;" /></a>We installed new Duxton triple-pane low-e windows with insulated frames and sashes into the old window frames to avoid interior demolition, and because the existing frame and casing were beautiful as they were. We filled the weight pockets of the old double-hung windows with fiberglass stuffed in through the weight pocket access panels. We foamed the top part of the weight pockets above the stuffed fiberglass through the pulley hole, after removing the pulley. <br />
<br />
I ordered the Duxton windows with and without fastening fins. The first order was finless and proved difficult to install in our out-of-square window frames. We set both the finned and the finless windows on flat shims, which rested on an extension of the old finished windowsill.&nbsp; Creating a perfectly level sill really helps. Lacking a level sill, you can use different thicknesses of flat shims. Windows should never hang on their fastening fins but should be supported by flat shims underneath the bottom corners and the center vertical supports.<br />
<br />
<a href="/UserFiles/file/26-6_p29cbig(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=253,height=350,status'); return false"><img width="186" height="265" border="0" align="left" src="../../images/26-6_p29c.jpg" alt="" style="margin-right: 15px; margin-bottom: 10px;" /></a>The advantage of the finless installation was that we could set those heavy windows from indoors. The new finless windows rested against narrow stops on the outside, and we installed &frac34;-inch round molding from the interior to hold the window in place and cover the gap between the new window and the old finished jamb. The width of the frame was a problem, because it allowed the exterior stop to overhang the frame by only about &frac12; inch, which forced us to customize the little stops to each window&rsquo;s out-of-squareness. We then shimmed the finless window in four places with a pair of wood wedges on each side of the window and foamed the gap thoroughly all around, which cemented the window in place and sealed out air leakage.<br />
<br />
The finned windows must be installed from outdoors, which is daunting even with a man lift. However, the 1&frac12;-inch fins, attached to the exterior edge of the old five-quarter (1&frac14;-inch-thick) window frame, compensated effectively for the out-of-square frame. When you remove the old exterior window trim, you&rsquo;re left with the edge of the old window frame, which may be flush with the siding or may protrude.<br />
<br />
The window perimeters contain a thick band of structural lumber, which constitutes a large thermal bridge. One advantage of exterior foam is that it covers the structural lumber around the window to reduce this thermal bridging. We installed the foam board flush with the edge of the old finished window jamb and sill. We made a new sloping foam windowsill to cover the old wooden sill. Then we trimmed the sides, bottom, and top of the foam board window exterior with common 2 x 4s. We used 6-inch screws, countersunk 1 inch into the face of the 2 x 4, to fasten the 2 x 4 trim through the foam into the old wood siding underneath. The 2 x 4 creates a raised trim area that we tucked the J-channel behind, to terminate the siding. We extended the wood sloping sill with a custom-cut polystyrene block capped with the 2 x 4 trim. <br />
<br />
<a href="/UserFiles/file/26-6_p29dbig(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=398,height=206,status'); return false"><img width="302" height="149" border="0" align="right" src="../../images/26-6_p29d.jpg" alt="" style="margin-left: 15px; margin-bottom: 10px;" /></a>The windows were finished with a J-shaped piece of custom steel trim, in an accent color that contrasts with the color&nbsp; of the siding. The steel trim wraps around the 2 x 4 into the window opening, dead-ending into the new window. We had a local steel siding expert bend this custom metal trim. The width of the return varies a little from place to place around the window, and our poor planning left a bit more gap for caulking than I wanted. We should have measured in numerous places around the windows and taken the largest measurement. Then we could have scribed the trim to fit tighter to the window. Figure around $28 for labor and materials per linear foot for these window trim details.<br />
<br />
Steel siding is ideal for use with stripped foam board, because steel is lightweight, it locks together, and it&rsquo;s very durable. We needed siding in addition to what we had removed, because the new wall was bigger than the old wall, and because we damaged some of the old siding when we removed it. Even after 15 years, there was little color difference between the new siding and the old siding.&nbsp; <br />
<br />
<a href="/UserFiles/file/26-6_p30abig(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=961,height=456,status'); return false"><img width="753" height="349" border="0" src="../../images/26-6_p30.jpg" alt="" /></a><br />
<br />
The steel siding produced by different manufacturers won&rsquo;t necessarily lock together. Luckily, I bought my siding 15 years ago at a local lumberyard, which still sells the same brand. The new steel siding cost around $200 for a 100 ft<span style="font-size: smaller;"><sup>2</sup></span> package.<br />
<br />
We established a level line at the top of the siding starter piece. This starter piece consists of only the narrow top edge of a full sheet, which hooks into the bottom of the first full sheet of siding. We rented a transit, or builder&rsquo;s level, to establish our marks for this level line. As we installed successive rows of steel siding, we made sure that the courses were completely hooked together, so that the horizontal rows remained level.<br />
<br />
<a href="/UserFiles/file/26-6_p30bbig(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=320,height=257,status'); return false"><img width="240" height="190" border="0" align="left" src="../../images/26-6_p30b.jpg" alt="" style="margin-right: 15px; margin-bottom: 10px;" /></a>The ends of each sheet of steel siding are terminated with one of three pieces&nbsp; of steel trim:&nbsp; inside corner, outside corner, or J-channel. These trim pieces all need a wood backer, grooved into the foam, that is wide enough to back both the screws for the trim piece and the screw holding the ends of the sheet of siding.&nbsp; For an inside or outside corner, figure at least $20 per linear foot for labor and materials.<br />
<br />
OSHA wouldn&rsquo;t approve our climbing apparatus, and I don&rsquo;t recommend the methods you see here. However, I&rsquo;m comfortable at heights and didn&rsquo;t want to build custom wooden scaffolding, which was our only other alternative short of divine intervention. Lacking a skyhook, we extended the man lift to the hilt from the backyard and chained a 20-foot aluminum scaffold plank to its deck. We chained the other end of the plank to a scaffold rung on staging located beyond the narrow sidewalk in the front yard. My helper is the father of a young child, so he stayed on the ground while I installed the foam and siding up high. Please, please be careful when you are working at heights!&nbsp; <br />
<strong><br />
John Krigger</strong><em> is the coauthor of </em>The Homeowner&rsquo;s Handbook to Energy Efficiency<em> and a teacher at the Web-based training institute Saturn Online. </em><br />
<br />
<span style="color: rgb(51, 51, 153);"><strong>For more information:<br />
</strong></span>For more on Saturn Online, go to <a href="http://www.saturnonline.biz">www.saturnonline.biz</a>.<br /></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>