<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Testing Duct Testers | Home Energy Magazine Archive</title>
<meta name="description" content="According to DOE&amp;rsquo;s Building America program data, typical residential ductwork efficiency is about 67%. That means that if you install a 90% efficient fur">
<meta property="article:published_time" content="2012-06-29">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Testing Duct Testers","datePublished":"2012-06-29","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"According to DOE&amp;rsquo;s Building America program data, typical residential ductwork efficiency is about 67%. That means that if you install a 90% efficient fur"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>Testing Duct Testers</h1><div class="byline">Published 29.06.2012</div></div>
<div class="article-body"><p>According to DOE&rsquo;s Building America program data, typical residential ductwork efficiency is about 67%. That means that if you install a 90% efficient furnace, your system efficiency would be just over 60%. Another way to look at this is that ducts lose 25&ndash;40% of the energy that moves through them. Just from a practical standpoint it makes sense to improve the delivery system. Shorter, straighter, better engineered and installed ductwork will improve delivery efficiency.</p>
<p>Codes have recognized these inefficiencies and are demanding that duct leakage be reduced. In the 2012 International Energy Code, the requirement has been reduced to a total leakage rate of 4% per 100 square feet of conditioned space. To determine compliance with that level of performance, the ductwork has to be tested. This can be accomplished by attaching a calibrated fan to the duct system, and after sealing up all the grilles and registers, pressurizing or depressurizing the system to 25 Pa (0.1-inch WC). The air moving through the calibrated fan will equal the leakage from the ductwork.</p>
<div class=\"authorbio\"><img class=\"headshot\" src=\"http://www.homeenergy.org/UserFiles/image/Raymer_headshot.jpg\" alt=\"\" />
<div class=\"headcaption\">
<div class=\"authorname\">Paul Raymer</div>
Paul Raymer is chief investigator of <a href=\"http://www.HeyokaSolutions.com\" target=\"_blank\">Heyoka Solutions</a>, a company he cofounded in 2006. He has been wandering through the mysteries of building science since 1977. He has multiple BPI certifications and is a HERS Rater.</div>
<div class=\"clearer\"><img src=\"/images/interface/clear.gif\" alt=\"\" /></div>
</div>
<p>The total leakage from the system is the total of all the leaks, those that are both inside and outside the conditioned space. The leakage to outside is the total of the leaks that are outside the conditioned space, such as leaks in ducts in an unconditioned basement, crawl space, or attic. Measuring leakage to outside can be accomplished by using the duct tester accompanied by a blower door to cause the pressure inside the conditioned space to equal the pressure in the ductwork. With equal pressure on both sides of a hole in the ductwork, air won&rsquo;t move, due to the second law of thermodynamics: High pressure goes to low pressure. No pressure difference means no air movement.</p>
<div style=\"width: 500px; float: none;\"><a href=\"http://www.flickr.com/photos/55393876@N07/7466673496/in/set-72157630341726060/\"><img src=\"http://farm9.staticflickr.com/8141/7466673496_9cdf1a9db9.jpg\" alt=\"\" width=\"500\" height=\"142\" /></a></div>
<p>There is some debate about whether the ducts should be pressurized or depressurized during testing. Tradition is on the side of pressurizing the ducts, but depressurizing the ducts puts less stress on the duct masking used to seal the grilles and registers, sucking the temporary sealant material more tightly rather than attempting to blow it off. The other advantage to depressurization testing is that if the leakage to outside must be tested, which requires the use of the blower door, the blower door is commonly set up to depressurize the house. The blower door fan won&rsquo;t have to be turned around to match the depressurization of the HVAC ductwork. Table 1 shows measurements using two different duct testers of total leakage and leakage to the outside using pressurization and depressurization. The numbers in the table reflect the performance in a 1,000-ft<sup>2</sup> house with seven supplies and three returns that would have allowable code total leakage in Massachusetts of 119 CFM<sub>25</sub> and leakage to outside of 79 CFM<sub>25</sub>.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 240px;\"><strong>TIP:</strong> When the flow through the HVAC ductwork exceeds approximately 300 CFM, the resistance of the air handler&rsquo;s blower wheel can obscure the leakage on the supply side of the system</div>
<p>These are real house measurements and not scientific, in-the-lab measurements, but the two approaches&mdash;pressurization and depressurization&mdash;are close enough. There certainly are advantages to not blowing the tape off the grilles through pressurization. Depressurization lends itself to less costly approaches to duct masking, such as the use of food wrap.</p>
<p>In this column, I will review two duct-testing systems: The Energy Conservatory&rsquo;s Duct Blaster and Retrotec&rsquo;s DU200. Both systems are used in conjunction with dual-channel, digital manometers&mdash;the DG700 for the Duct Blaster and the DM2 for the DU200. I reviewed these two devices in an earlier article (see &ldquo;Digital Manometers,&rdquo; <em>HE</em> Jan/Feb &rsquo;11, p. 12).</p>
<p>Both the Duct Blaster and the DU200 can be used to evaluate the leakage from HVAC ductwork. They can also be used as a powered flow hood to measure the flow through exhaust fans. For very tight houses, they can be used as blower doors. Here I will discuss their use for measuring duct leakage.</p>
<h4>The Energy Conservatory (TEC) Duct Blaster</h4>
<p>The Duct Blaster(whose name has been universally adopted as the label for the process of duct testing) is a conservative-appearing, black axial fan in a 14-inch diameter housing. The system comes in a black 26-inch x 14-inch x 14-inch carrying case. The fan weighs in at 7.8 lb, with one flow ring and the duct connector installed. Sitting on the floor, with the 12 feet of 10-inch flexible connector ductwork that comes with the system attached, it can move up to 1,250 CFM. The flow is reduced to 1,000 CFM with 50 Pa of back pressure.</p>
<div style=\"width: 500px; float: none;\"><a href=\"http://www.flickr.com/photos/55393876@N07/7466673588/in/set-72157630341726060/\"><img src=\"http://farm8.staticflickr.com/7132/7466673588_fbca24f050_b.jpg\" alt=\"\" width=\"500\" height=\"149\" /></a></div>
<p><span class=\"inlineheading\">Pressurizing.</span> When the system is used to pressurize the HVAC ductwork, the fan is typically attached to a return grille, and all the other grilles and registers are blocked. The flow rings are used to adjust the flow range to match the HVAC system leakage (see Table 2).</p>
<p>The DG700 should be set up for DB B (Duct Blaster Series B) and the Config should be set to match the flow ring that has been installed. The green hose should be inserted into the duct system and attached to the Channel A Input tap on the DG700. One end of the red hose should be attached to the Channel B Input tap and other end to the brass pressure tap on the Duct Blaster fan. The Energy Conservatory (TEC) recommends setting the Mode on the DG700 to PR/FL @25. In that mode, once the pressure gets reasonably close to 25 Pa, the flow reading will be displayed on Channel B on the manometer. If Channel B displays LO, a smaller flow ring should be installed, because not enough air is flowing past the stainless steel flow sensor on the inlet side of the fan. If the fan can&rsquo;t reach 25 Pa when it is running at full speed, a larger ring should be installed.</p>
<div class=\"rightImage\" style=\"width: 240px;\"><a href=\"http://www.flickr.com/photos/55393876@N07/7466673940/in/set-72157630341726060/\"><img src=\"http://farm8.staticflickr.com/7119/7466673940_aa89c85735_m.jpg\" alt=\"Right Image\" width=\"240\" height=\"184\" /></a><span class=\"caption\">The Energy Conservatory DG700 Duct Blaster. (Paul Raymer)</span></div>
<p>If the fan reaches its maximum flow, it is a good idea to try to figure out why. The Duct Blaster with connector duct attached and on the floor, not connected to the HVAC system, and with no inlet rings attached, will blow approximately 1,070 CFM<sub>25</sub>. So if the flow is in that vicinity, that&rsquo;s a pretty big hole! It may be that a grille or register was missed and is wide open or that the covering on a grille or register has blown off. It&rsquo;s worth becoming familiar with running the Duct Blaster disconnected and wide open, so you can get a sense of when you might not have the HVAC system completely closed up. Lay the Duct Blaster out on the floor, attach the static-pressure probe to the end of the green hose, shove it up the Duct Blaster connector duct, and see what you get for flow with everything open.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 240px;\"><strong>TIP:</strong> When you are performing the leakage to outside test, the space that is considered &ldquo;outside&rdquo; needs to be truly connected to the outside. The Duct Blaster manual notes that &ldquo;if ducts run through unconditioned spaces such as attics, garages or crawlspaces,&rdquo; you should &ldquo;open vents, access panels or doors between those spaces and the outside to eliminate pressure changes during the test procedure.&rdquo;</div>
<p>When the system is connected to the HVAC ductwork and running at PR/FL @25, press the Units button three times on the DG700. The display on Channel B should read &ldquo;EOA @25 in2.&rdquo; This is the equivalent orifice leakage area in square inches at 25 Pa, which is an estimate of the sum of all the holes in the HVAC ductwork at that flow rate. TEC sells a calibration plate that can be attached to the end of the connector duct. The flow through the plate should be 103&ndash;109 CFM. It&rsquo;s interesting to take the time to play with this known opening size and develop a feel for the EOA measurement by taping over half the hole or three-quarters of the hole and seeing how it responds to changes of flow.</p>
<p>The flow at the low end of the range is supposed to be 10 CFM<sub>25</sub>. I was only able to get it down to 14 CFM where it was not getting a steady reading, flashing back and forth between LO and a value. So for a very tight duct system, an alternative approach may be required. One approach would be to increase the flow and pressure to 50 Pa and divide the result in half for a 25 Pa reading. (Check with TEC on the accuracy of alternative approaches.)</p>
<div class=\"contentboxRight accentPeachBG\" style=\"width: 240px;\">
<h5>The Duct Blaster Kit includes</h5>
<ul>
<li>Duct Blaster fan and system case</li>
<li>12-foot, 10-inch diameter Mylar connector duct</li>
<li>Grille attachment flange</li>
<li>Flow rings (3)</li>
<li>Power cord with speed control</li>
<li>Grille mask 8 inches wide</li>
<li>Door-mounting plate for speed control and manometer</li>
<li>White foam flow straightener</li>
<li>White foam fan stand</li>
<li>DG700 digital manometer with case</li>
<li>Long clear hose</li>
<li>Static pressure probe</li>
<li>16-foot USB cable</li>
<li>6-inch pressure probe</li>
<li>10-foot red hose and 15-foot green hose</li>
<li>TECBlast Duct Airtightness Test software</li>
</ul>
</div>
<p><span class=\"inlineheading\">Depressurizing.</span> To use the Duct Blaster to depressurize the ductwork, the fan needs to be turned around. Since the sensor on the inlet side of the fan will then be upstream of the fan, the white foam flow straightener needs to be inserted into the duct connector. (I have witnessed people throwing the flow straighteners away, thinking they were packing material. They&rsquo;re not!) One of the flow rings needs to be sandwiched between the duct connector and the Duct Blaster fan.</p>
<p>The red hose is attached to the brass fitting on the fan. The clear hose should be attached to the secondary flow ring on the duct fitting and connected to the Channel B Ref fitting on the DG700.</p>
<p>The flow rings attach to the Duct Blaster fan either with the edge connector that completely wraps around the edge of the fan, or with individual, 2&frac12;-inch sections of connector that attach to the quarter points around the edge of the fan. Either process can be awkward, especially when setting up for depressurization testing.</p>
<p>Although the high top end flow rate of the Duct Blaster is not really necessary for duct testing, it allows the Duct Blaster to be used as a small blower door for some of the very tight houses that are being built these days.</p>
<div class=\"rightImage\" style=\"width: 240px;\"><a href=\"http://www.flickr.com/photos/55393876@N07/7466674240/in/set-72157630341726060/\"><img src=\"http://farm9.staticflickr.com/8147/7466674240_5beff07495_m.jpg\" alt=\"\" width=\"240\" height=\"184\" /></a><span class=\"caption\">Retrotec DU200 kit in use. <span class=\"caption\">(Paul Raymer)</span><br /></span></div>
<h4>Retrotec DU200 Duct Tester</h4>
<p>The DU200 looks considerably different from the Duct Blaster. The housing is bright yellow and red, to match the DM2 manometer. It is a shiny, blow-molded, squarish housing. The housing with fan and instrumentation weighs 12.2 lb. The square housing keeps the fan from rolling when it is being used and lifts the opening of the fan slightly off the flat surface of the floor or table, easing the flow of air into the fan venturi.</p>
<p>The heart of the system is a backward-curved, motorized impeller that moves up to 600 CFM. On one side of the housing is the receptacle for the AC power connection, along with a power switch and a green power indicator light. On the other side are two Ethernet cable control receptacles, a speed control knob, green and yellow hose connections, and a green status LED. The hose connections are dual tapered, pressing on both the inside and the outside of the hose&mdash;unlike a barbed connector, which will tear up the inside of the hose.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 240px;\">
<div>
<h5>The Retrotec DU200 Kit includes</h5>
<ul>
<li>Model 200 fan with control and power panel and system case</li>
<li>Mid- and Low-range flow rings</li>
<li>12&frac12;-foot, 10-inch diameter plasticized fabric connector ductwork</li>
<li>Grille attachment flange</li>
<li>Power cord</li>
<li>Umbilical connector including hoses (3) and Ethernet-type control cable</li>
<li>Grille mask 12 inches x 160 feet, high stick, white</li>
<li>DM2 digital manometer with case</li>
<li>Rechargeable batteries NiMH (4)</li>
<li>9V power supply (to charge batteries)</li>
<li>Tubing accessory kit, including straight tube, static pressure probe, T-connectors (2), splices (2), assembled T, and 35-foot lengths of blue, green, yellow, and red tubing</li>
</ul>
</div>
</div>
<p>The fan is accompanied by Retrotec&rsquo;s DM2 manometer, which can be connected to the fan through the umbilical cabling that includes an Ethernet-type cable and yellow, green, and blue hoses. The red cable sleeve protects the hoses, keeping them together and limiting crushing. The green and yellow hoses can be connected to the two corresponding hose connections on the fan and the two corresponding yellow and green hose connections on the DM2 manometer (Channel B Ref and Input). The blue hose should be connected to the blue Channel A Input and inserted into the HVAC duct system.</p>
<p>The Device setting on DM2 should be set to DU200 and the Range Config should be set to the correct flow ring (see Table 3). The Mode can be set to PrA/Flow. If the yellow control cable is connected to the fan, the flow can be set to 25 Pa by pressing the Set Pressure control and punching in 25 and Enter. The fan will then automatically seek to pressurize (or depressurize) the HVAC ductwork to 25 Pa. If the control cable is not connected to the fan, the Status LED on the fan will blink, and the speed can be set manually, using the knob on the fan. The knob must be rotated completely counterclockwise to activate it. (There is a slight, electronic click when it gets to the end point.) This keeps the fan from roaring to life if the power cord is plugged in with the speed control knob at an intermediate setting.</p>
<p>Pressing the @ Pressure button on the DM2 during the test will display a calculated flow at 25 Pa, even if the pressure is not exactly 25 Pa. Pressing the Mode button can set the Channel B display to EqLA, which will correspond to the approximate size of the total of the holes in the duct system. This is quite close to the DG700&rsquo;s EOA. These readings can give you a good idea of the holes that you would be looking to seal.</p>
<p>Note: I was able to use Retrotec&rsquo;s calibration plate to observe the EqLA readings. The full-size opening is 18.6 square inches. I taped over half of it and got an EqLA reading of 9 square inches. Reducing it to one-quarter, I got a reading of 4.7 square inches. Half again read 2.3 square inches; and half again, 1.2 square inches. So the system was reading a composite total hole that was only 1.2 square inches. That would be a pretty tight duct system. By taping over half of the inside of the fan&rsquo;s Low flow ring opening, I could have approximated an even lower flow by dividing the manometer reading by 2.</p>
<p>Using the DU200 for either pressurizing or depressurizing the HVAC ductwork is a simple matter of turning the fan around. The flow rings are changed by releasing the Velcro straps on either side of the flow ring, or by pivoting the two white clips on the smallest ring to release it.</p>
<div style=\"width: 500px; float: none;\"><a href=\"http://www.flickr.com/photos/55393876@N07/7466673766/in/set-72157630341726060/\"><img src=\"http://farm9.staticflickr.com/8165/7466673766_775a6aa602.jpg\" alt=\"\" width=\"500\" height=\"229\" /></a></div>
<h4>Conclusions</h4>
<p>The Duct Blaster and the Retrotec DU200 are both excellent products. (For a summary of features for both devices, see Table 4.) Both have available accessories that can expand the functionality of the device, from Retrotec&rsquo;s flow hood to TEC&rsquo;s filter grille attachment. If your kit of analysis tools already includes Energy Conservatory gear, the Duct Blaster will round it out nicely. It works well with the DG700, and the controls and setup will be familiar. I am not fond of the process for changing flow rings or setting the system up for depressurization testing, but that is a small annoyance. TEC&rsquo;s documentation is very informative and worth reading, even if you invest in a Retrotec DU200.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Contact the author at <br /><a href=\"mailto:paul.raymer@heysol.com\">paul.raymer@heysol.com</a>.</p>
</div>
<p>On the other hand, if you are already working with a Retrotec blower door, the DU200 will be a good complement to your gear for duct testing. The DM2 is an extremely versatile manometer that can provide lots of information, but it takes some work to learn it. (The DM2 will also work with the Duct Blaster.) The DU200 is simple to use for either pressurization or depressurization of the HVAC ductwork. The lower top end flow is not a significant limitation for testing residential ductwork. I enjoy reading a clear written description, so I sometimes find the dominantly graphic style of the Retrotec documentation confusing.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>