<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>The Perfect Wall and the Building Science Blues | Home Energy Magazine Archive</title>
<meta name="description" content="What is the Perfect Wall? And, why does it give me the building science blues? This article answers both of those questions, and it tells how some of the best b">
<meta property="article:published_time" content="2017-12-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"The Perfect Wall and the Building Science Blues","datePublished":"2017-12-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"What is the Perfect Wall? And, why does it give me the building science blues? This article answers both of those questions, and it tells how some of the best b"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2017</div><h1>The Perfect Wall and the Building Science Blues</h1><div class="byline">Published 01.12.2017</div></div>
<div class="article-body"><p>What is the Perfect Wall? And, why does it give me the building science blues? This article answers both of those questions, and it tells how some of the best building scientists on the continent, with a little help from the Building America program, are working to beat those blues.</p>
<h4>In Search of the Perfect Wall</h4>
<p>Since DOE hired me in 2011 to lead the Building America program, I&rsquo;ve been asking myself and many others these burning questions:</p>
<blockquote>Joseph Lstiburek&rsquo;s <strong>The Perfect Wall&nbsp;</strong>describes how to build a wall that &ldquo;keeps the outside out and the inside in.&rdquo; Lstiburek&rsquo;s report provides highly regarded guidance, but how many builders actually follow it? If not many (as I suspect), why not?</blockquote>
<p>This question is really important to my program and me. We estimate that the technical savings potential of improving all residential building envelopes in the United States to efficiency levels achieved in DOE Zero Energy Ready Homes is <em>around 3 quadrillion Btu per year</em>. That&rsquo;s a huge amount of energy, and a lot of money, too. It would be like putting $40 billion back into the pockets of Americans every year. But Building America experts, including Joseph Lstiburek, agree that we can&rsquo;t achieve this high level of home energy efficiency until we help the industry to solve the building science problems that crop up when building and retrofitting homes requires a lot more insulation and airtightness measures.</p>
<p>The good news is that people around the country are building, even retrofitting, homes to superior levels already. More than 1,000 DOE Zero Energy Ready Homes have been built since the program began and we&rsquo;re expecting that number to exceed 2,000 in 2017. Building America and DOE Zero Energy Ready Homes have hundreds of real case studies to prove it works. The bad news&mdash;and the reason I have the blues&mdash; is that the industry is really slow to follow, which brings me back to the Perfect Wall and my burning question.</p>
<h4>The Perfect Wall</h4>
<p>What is a Perfect Wall? It&rsquo;s a wall that tightly controls heat flow in and out of a building. You can&rsquo;t tightly control heat flow in and out of a building without tightly controlling air and moisture flow in and out of the building. It&rsquo;s applied physics. Apply established laws of physics to buildings and you get the principles&mdash;control layers&mdash;of the Perfect Wall.</p>
<h5>The Four Layers of a Perfect Wall</h5>
<p>The Perfect Wall has four control layers. In order of relative importance, they are (1) the rain control layer; (2) the air control layer; (3) the vapor control layer; and (4) the thermal control layer.</p>
<p>In his report, Lstiburek suggests putting all the control layers on the outside of the structure for conventional wood-framed buildings. &ldquo;Keep the outside out,&rdquo; he says, &ldquo;and the inside in.&rdquo; Protect the structure and all its occupants from Mother Nature. Perfect... See Figure 1.</p>
<h5>The Perfect Wall</h5>
<p><a title=\"The Perfect Wall\" href=\"https://www.flickr.com/photos/55393876@N07/23888376217/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm5.staticflickr.com/4532/23888376217_c754d354a2.jpg\" alt=\"The Perfect Wall\" width=\"477\" height=\"500\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. In concept the perfect wall has the rainwater control layer, the vapor control layer, and the thermal control layer on the exterior of the structure. The claddings function is principally to act as an ultraviolet screen. And architects might consider the aesthetics of the cladding to be important. Source: Lstiburek (2010).</span></p>
<p>Lstiburek goes on to acknowledge that his Perfect Wall can be expensive. He shows us details of the closest-to-perfect wall he had seen in residential buildings when he wrote the report, with all four control layers on the exterior of the structural frame, including at least half the insulation. The addition of R-10 or more continuous exterior insulation, a drainage plane between the exterior insulation and structural sheathing, and a dual-purpose weather resistive barrier (air-barrier and vapor retarder) together add significant cost to a traditionally framed wood wall. He calls this the Residential (Perfect) Wall. See Figure 2.</p>
<h5>The Residential (Perfect) Wall</h5>
<p><a title=\"The Residential (Perfect) Wall\" href=\"https://www.flickr.com/photos/55393876@N07/23888376287/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm5.staticflickr.com/4566/23888376287_cabd2c7328.jpg\" alt=\"The Residential (Perfect) Wall\" width=\"418\" height=\"500\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2. The addition of R-10 or more continuous exterior insulation, a drainage plane between the exterior insulation and structural sheathing, and a dual-purpose weather resistive barrier together add significant cost to a traditionally framed wood wall. <span lang=\"en\">Source: Lstiburek (2010).</span></span></p>
<p>But many builders and owners prefer not to build with brick or stone veneer cladding, for one reason or another. So how can building designers apply the Perfect Wall principles without regard for cladding type? And without breaking the bank?</p>
<h5>An Architect&rsquo;s Nearly Perfect Wall</h5>
<p>My DOE colleague Sam Rashkin is an architect, so he doesn&rsquo;t think like a scientist or an engineer. Rather than talk about principles and modeled results, Sam prefers to use the following four practical design tricks to achieve a nearly perfect wall, in the spirit of not letting perfection be the enemy of the good:</p>
<ol>
<li>Put an air gap behind the cladding to drain rain before it has a chance to penetrate the rest of the wall assembly.</li>
<li>Specify a weather-resistive barrier (WRB) that allows the wall assembly to dry to the outside. Sam says that according to Lstiburek, 10&ndash;20 perm materials are ideal.</li>
<li>Eliminate thermal bridging by using exterior insulation to keep the dew point (and condensation) away from the wall sheathing material.</li>
<li>Specify a permeable layer (such as latex paint) on the inside of the wall, to allow the interior components of the wall assembly to dry to the inside. Again, Sam says that 10&ndash;20 perm materials are ideal.</li>
</ol>
<p>To check my comprehension, I compared Sam&rsquo;s four tricks to Lstiburek&rsquo;s four principles, and I noticed a slight discrepancy. &ldquo;What about Lstiburek&rsquo;s air control layer?&rdquo; I asked Sam. &ldquo;Don&rsquo;t we need to keep infiltration of moist air outside of the wall?&rdquo;</p>
<p>&ldquo;Yes, of course,&rdquo; Sam replied. &ldquo;The WRB acts as an air barrier as well as an air sealer.&rdquo; He didn&rsquo;t make that point when he first recited his four architect design tricks. But he&rsquo;s an architect. What can I say?</p>
<p>Despite his tiny little omission (of a detail that can ruin everything), I believe he&rsquo;s right that his design tricks will keep architects out of trouble most of the time&mdash;if they follow them diligently.</p>
<h4>How Close Are We to Achieving the Perfect Wall?</h4>
<p>But let&rsquo;s get back to my first burning question. How many builders today actually follow the Perfect Wall recommendations? I did some research and this is what I found.</p>
<p>First, I wanted to know how common is the use of exterior insulation, one of Lstiburek&rsquo;s key recommendations. I checked some market data from Home Innovation Research Labs (HIRL), a wholly owned, independent subsidiary of the National Association of Home Builders, and a long-standing member of a Building America Partner team. Table 1 <em>Exterior Insulation</em> shows that a little more than 10% of homes were using exterior insulation in 2013<strong>,</strong> up from 7% seven years earlier. That&rsquo;s not very impressive market penetration and a pretty slow trend. Considering the low insulation value and prevalence of insulated sheathing products (Table 1 <em>Primary Wall Sheathing</em>), still less than 15% of homes have any form of exterior insulation. One clear conclusion is that the average builder is not using exterior insulation yet, despite newer codes that prescribe exterior insulation in many climates, the compelling benefits of added thermal performance, and the many exterior insulation products and systems available today.</p>
<h5>Table 1. Exterior Insulation and Sheathing Trends</h5>
<p><a title=\"Table 1. Exterior Insulation and Sheathing Trends\" href=\"https://www.flickr.com/photos/55393876@N07/23888318807/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm5.staticflickr.com/4550/23888318807_7d7c07c265.jpg\" alt=\"Table 1. Exterior Insulation and Sheathing Trends\" width=\"500\" height=\"404\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
</p>
<h4>The Building Science Blues</h4>
<p>Why do I have the building science blues? Simply put, it&rsquo;s because we know how to build Perfect Walls&mdash;super energy-efficient walls that keep the outside out and the inside in, and that last forever&mdash;yet hardly any builders are willing to try it. Why? Here&rsquo;s my hypothesis:</p>
<p><em><strong>Hypothesis:</strong></em><em> Design decisions involve numerous and often-conflicting factors. Builders seek cost-optimum solutions that manage their risks, but moisture durability risk&mdash;whether a wall \"works\" in a given climate&mdash;is not yet quantifiable. Designers, with or without help from experts, gamble every time they spec a new wall system or a change to their current wall system. The result is that few builders understand the relative risk exposure of any wall they might consider building, and few are willing to bear the learning-curve costs of trying out Perfect Walls. </em></p>
<p>Why is it so hard to change? Here are several reasons I&rsquo;ve observed over the years:</p>
<ul>
<li>Moisture risk&mdash;at the whole-wall level&mdash;isn&rsquo;t yet quantifiable. So we guess.</li>
<li>If you design a wall to resist moisture damage in hot and humid weather, it probably won&rsquo;t work well in cold weather, and vice versa. This is particularly troublesome when you&rsquo;re designing buildings that see both types of weather.</li>
<li>Building material costs change, making the relative costs of building systems and materials fluctuate, so if you&rsquo;re looking to optimize costs, be prepared to change systems or materials frequently.</li>
<li>Code requirements change every three to six years.</li>
<li>Labor shortages change everything.</li>
<li>Manufacturers engage in wishful thinking&mdash;lots of new materials come on the market, but often with hard-to-believe claims. Sometimes, they exaggerate to make the sale. I can live with that. My mom exaggerates a lot.</li>
<li>The properties of some materials vary with temperature and time, so the system you specify today may not deliver the same results at different times of the day or five or ten years from now.</li>
<li>Weather is hard to predict, especially over the long term.</li>
<li>It&rsquo;s really expensive to open up walls, and/or measure the moisture inside them for long periods of time. Consequently, we don&rsquo;t know a lot about how much moisture accumulates inside different walls, in different climates, in different houses, with different occupant activities.</li>
<li>Expert advice changes over time, as the experts gradually learn more and more about what&rsquo;s going on.</li>
</ul>
<h4>Beating the Building Science Blues</h4>
<p>One way to beat the building science blues would be to reengineer the way we build. How might we quickly, cheaply, and easily put all the control layers on the outside? One great idea that&rsquo;s being tested by a Building America team at the University of Minnesota is what they&rsquo;re calling an Affordable Perfect Wall.</p>
<h5>An Affordable Perfect Wall?</h5>
<p>The Perfect Wall can theoretically be done cheaply&mdash;if builders are willing to completely change their processes and building materials. A current Building America project by the NorthernSTAR team at the University of Minnesota is teaming with <span lang=\"en\">Twin Cities Habitat for Humanity, Urban Homeworks, Thrive Home Builders, Building Knowledge, and Huber Engineered Woods t</span>o validate the energy, cost, and moisture performance of an innovative new wall system (see Figure 3). Its official name is Monopath, but they recently started calling it the Affordable Perfect Wall. I think that&rsquo;s because they got tired of listening to me talking about the Perfect Wall.</p>
<h5>The Affordable Perfect Wall</h5>
<p><a title=\"The Affordable Perfect Wall\" href=\"https://www.flickr.com/photos/55393876@N07/23888319587/in/album-72157663181440388/\" data-flickr-embed=\"true\"><img src=\"https://farm5.staticflickr.com/4534/23888319587_75ecc875e6.jpg\" alt=\"The Affordable Perfect Wall\" width=\"500\" height=\"362\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 3. A current Building America project by the NorthernSTAR team at the University of Minnesota is to validate the energy, cost, and moisture performance of an innovative new wall system. Source: Daniel Handeen, Center for Sustainable Building Research, University of Minnesota, 2017.</span></p>
<p>The Monopath wall system, aka Affordable Perfect Wall is innovative both in technology and in delivery, and it meets all the goals of the Perfect Wall. It is made out of oriented strand board (OSB) panels, and all the control layers are on the outside. The sheathing <em>is</em> the structure. The University of Minnesota team has built some Monopath homes already. Now they&rsquo;re working to streamline the process and get past the builder learning curve issues. The team is confident this will all come together into a better design, a better construction process, and better performance, all at less cost. So that&rsquo;s one way to beat the building science blues.</p>
<h5>Beating the Blues with More Science and Better Tools</h5>
<p>Another way to beat the building science blues is to do the science and develop tools that will help builders better manage the risk of moisture-related building failure when they specify higher insulation levels. Two additional Building America projects are tackling these two challenges.</p>
<p>Much about the science of whole-building performance remains unknown, and very little applied science is done, leading to a great deal of uncertainty about building moisture durability. Based on my own observations, expert opinions, and the limited builder interviews I conducted for this article, this uncertainty leads builders to rely on one or more of the following strategies to manage their risk of moisture-related building failure:</p>
<ol>
<li>Trusting the judgment of an &ldquo;expert.&rdquo;</li>
<li>Doing their own poor man&rsquo;s research and development.</li>
<li>Most commonly, avoiding or resisting changes (including energy-efficient changes) due to perceived risk.</li>
</ol>
<p><em><strong>Proposed Solution: </strong></em><em>Quantify or qualify the risk of building science failures and make the data or the expert knowledge accessible during the design process. </em></p>
<p>Two Building America projects are working on this proposed solution now. Read on.</p>
<h5>Field Study of Moisture Durability in 20 High-R Walls</h5>
<p>In 2016, the HIRL-Building America team announced that it wanted to study moisture performance in walls, and that it needed builders to volunteer (see Figure 4). The team received more than 100 volunteers&mdash;far more than the HIRL researchers expected. Builders want to benefit from building science, but most don&rsquo;t want to do building science&mdash;that is, turn their business into a science project. This HIRL study was their chance to learn more about what&rsquo;s going on inside their walls without having to become real scientists. I think they&rsquo;re really smart to acknowledge that they&rsquo;re better at building than they are at science, and that they need help to better manage building science risks, especially the risk of moisture accumulation inside walls.</p>
<h5>HIRL Moisture Study Site Map</h5>
<p><a title=\"HIRL Moisture Study Site Map\" href=\"https://www.flickr.com/photos/55393876@N07/23888318977/in/album-72157663181440388/\" data-flickr-embed=\"true\"><img src=\"https://farm5.staticflickr.com/4518/23888318977_44fbd897a8.jpg\" alt=\"HIRL Moisture Study Site Map\" width=\"500\" height=\"293\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 4. In 2016, the HIRL-Building America team announced that it wanted to study moisture performance in walls, and that it needed builders to volunteer. The team received more than 100 volunteers. Source: Home Innovation Research Labs, 2017</span></p>
<p>Another indication that builders are hungry for this information came from a recent HIRL builder survey. The survey found that moisture performance of energy-efficient walls topped the chart of builder concerns related to energy efficiency.</p>
<p>HIRL researchers are well under way with the field moisture study project. They have selected more than 20 different wood walls to study, with willing builder participants in the climates with the most perceived moisture durability risk (3A-7A, 5B, and 4C). The walls selected range from 2 x 4 inches to 2 x 8 inches. They include the three most common types of sheathing (plywood, OSB, and the Huber ZIP system), with and without WRBs; all the common types of insulation, including cavity and continuous exterior insulation up to 2 inches; and four different variations on vapor retardation. For each house in the study, researchers will monitor the moisture levels inside the walls for at least one full year, preferably longer. Their goal is to see what happens.</p>
<p>By collecting and analyzing data on moisture accumulation in many different walls in real houses, HIRL will help us better understand moisture durability risks so we can begin to beat the building science blues. The second part of our proposed solution is to make this building science knowledge more accessible during the design process, which leads us to &hellip;</p>
<h5>An Expert System for Selecting Moisture-Durable High-R Walls</h5>
<p>The 2015 HIRL builder survey also asked how helpful interactive tools would be for builders who need to specify products and wall systems. Of the regional and national builders. 45% picked the highest level (5 points). Extremely Helpful. With builders&rsquo; strong interest in such a tool, and with inspiration from a similar tool developed for Canadian builders, Oak Ridge National Laboratory (ORNL) began developing the online Building Science Advisor (BSA) in 2016. The BSA is being built on an expert-guidance framework; it will later be refined based on extensive lab and field measurements (such as the HIRL study), as well as hygrothermal analyses conducted by building scientists.</p>
<p>The BSA has been vetted with U.S. builders and HERS index raters at conferences and trade shows over the past year. ORNL expects to start beta testing late in 2017. With a few simple inputs, users will be able to specify climate, cladding type, wall structure, insulation levels, and other materials parameters. The output screen (Figure 5) then provides data on thermal performance (that is, whole-wall effective thermal resistance) and on moisture performance risk (red-yellow-green indicator). It also provides specific guidance for managing moisture durability risk.</p>
<p>Building scientists may get tired of answering the simple questions. The BSA will help them to triage&mdash;when are the answers clear and when should builders seek further expert advice or conduct a hygrothermal analysis before proceeding? We want the BSA to help make building science principles more accessible to anyone who cares about moisture durability. And we want it to provide customized guidance based on these principles to builders who want to choose the best wall system for the climate in the area where they build.</p>
<h5>Building Science Advisor Output Screen</h5>
<p><a title=\"Building Science Advisor Output Screen\" href=\"https://www.flickr.com/photos/55393876@N07/23888319117/in/album-72157663181440388/\" data-flickr-embed=\"true\"><img src=\"https://farm5.staticflickr.com/4579/23888319117_3f8bb15069.jpg\" alt=\"Building Science Advisor Output Screen\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 5. The output screen provides data on thermal performance (that is, whole-wall effective thermal resistance) and on moisture performance risk (red-yellow-green indicator). Source: Oak Ridge National Laboratory, 2017.</span></p>
<p>&nbsp;</p>
<hr />
<p><span class=\"caption\"><strong>Eric Werling</strong> <em>has been the national director of the U.S. DOE&rsquo;s Building America program since 2011. Prior to DOE, Eric launched the U.S. EPA&rsquo;s Indoor airPLUS home labeling program, helped develop and implement the successful ENERGY STAR for New Homes program, and led development of popular IAQ and Moisture Control guides for EPA and ASHRAE. Eric is also an amateur musician and plays for 2 bands, including the Building Science Boogie Band.</em></span> <br /><br /> <span class=\"caption\"><em>Note: Nothing in this article is intended to imply that I prefer any particular products or systems over others, and nothing stated represents a product endorsement or guidance from DOE or the Building America program.</em></span></p>
<h4>Learn More</h4>
<p class=\"authorbox faintLightBlueBG\">If you like the sound of the BSA, check out the <a href=\"http://bsa.ornl.gov\" target=\"_blank\">beta version.</a><br /> <br /> Read more about <a href=\"https://www.energy.gov/eere/buildings/downloads/building-america-envelope-and-advanced-hvac-research\" target=\"_blank\">ORNL research and plans for the BSA.</a><br /> <br /> Oak Ridge National Laboratory (2017). <em><a href=\"http://bsa.ornl.gov\" target=\"_blank\">Building America - Building Science Advisor</a></em>, Oak Ridge National Laboratory under Department of Energy Building America Program. Retrieved August 16, 2017.<br /> <br /> It&rsquo;s not a coincidence that I wrote the &ldquo;Building Scientist Blues&rdquo; and have <a href=\"/admin/article/manage/id/www.youtube.com/watch?v=FflCt1G9X0c&amp;feature=em-upload_owner\" target=\"_blank\">performed it in public.</a><br /> <br /> Lstiburek, Joseph. <em><a href=\"https://buildingscience.com/documents/insights/bsi-001-the-perfect-wall\" target=\"_blank\">The Perfect Wall</a></em>. Westford, MA<strong>:</strong> Building Science Corporation, July 2010, reprinted from ASHRAE Journal, May 2007, pg. 74, Atlanta, GA.<br /> <br />For an in-depth discussion of the <a href=\"https://energy.gov/eere/buildings/downloads/building-america-program-research-market-plan\" target=\"_blank\">barriers to highly efficient homes</a>.<br /> <br /> Download the <a href=\"http://shop.iccsafe.org/media/wysiwyg/material/3100S06.pdf\">2006 International Residential Code for One- and Two-Story Dwellings, Section 406.X</a>.<br /> <br /> Use the Canadian Wood Council&rsquo;s <a href=\"http://www.effectiver.ca\" target=\"_blank\">Wall Thermal Design Calculator</a>.<br /> <br /> Read about the <a href=\"http://www.energy.gov/eere/buildings/downloads/affordable-high-r-panel-wall-system-demonstration\" target=\"_blank\">Monopath Affordable Perfect Wall system</a>.<br /> <br /> Learn more about the <a href=\"http://www.energy.gov/eere/buildings/downloads/moisture-performance-high-r-wall-systems\" target=\"_blank\">HIRL moisture study</a>.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>