<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Unusual Wood-Burning Insert Installation | Home Energy Magazine Archive</title>
<meta name="description" content="As part of a low-energy retrofit of my 123-year-old home, I installed a wood-burning insert into the enameled cast-iron fireplace on the north exterior wall of ">
<meta property="article:published_time" content="2010-11-07">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Unusual Wood-Burning Insert Installation","datePublished":"2010-11-07","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"As part of a low-energy retrofit of my 123-year-old home, I installed a wood-burning insert into the enameled cast-iron fireplace on the north exterior wall of "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>Unusual Wood-Burning Insert Installation</h1><div class="byline">Published 07.11.2010</div></div>
<div class="article-body"><p>
	<span>A</span>s part of a low-energy retrofit of my 123-year-old home, I installed a wood-burning insert into the enameled cast-iron fireplace on the north exterior wall of my living room. I wanted to save money, create ambience, and provide security during disasters or extreme weather. Back in 1987, a rail car filled with explosives broke loose from its train up on McDonald Pass and came rolling down into Helena. The tanker car derailed and exploded, breaking all the windows at Carroll College and badly damaging the P.E. Center. The explosion knocked out Helena&rsquo;s power for about six hours. Oh, yeah&mdash;the temperature at the time was minus 30&deg;F with a 15 mph wind, creating a wind chill of minus 70&deg;F. Frozen pipes in my kitchen turned my ground floor into a skating rink. This minor disaster would have caused me no problem if I&#39;d had a woodstove.</p>
<p style="text-align: center;">
	<object height="525" width="540"><param name="quality" value="high" /> <param name="flashvars" value="offsite=true&amp;lang=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625337041968%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625337041968%2F&amp;set_id=72157625337041968&amp;jump_to=" /> <param name="movie" value="http://www.flickr.com/apps/slideshow/show.swf?v=71649" /> <embed flashvars="offsite=true&amp;lang=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625337041968%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625337041968%2F&amp;set_id=72157625337041968&amp;jump_to=" height="525" quality="high" src="http://www.flickr.com/apps/slideshow/show.swf?v=71649" type="application/x-shockwave-flash" width="540"></embed></object><br />
	<br />
	<span class="caption">To view the image captions during the slideshow, hover over the module and click Show Info at the top.</span></p>
<br />
<h4>
	Clearing Out the Old Shallow Hearth</h4>
<p>
	This fireplace used to burn coal in a steel basket placed on a hearth that was only 9 inches deep. I believed that the masons had cordoned off the narrow coal hearth inside a deeper hearth 123 years ago, when they built the fireplace. I measured from the interior masonry surface to the outside of the brick chimney exterior&mdash;a distance of around 36 inches. To test my big-hearth hypothesis, I employed a 4 lb hammer and a heavy flat bar to demolish the narrow hearth in hopes of exposing a deeper one in which to install a wood-burning insert.</p>
<p>
	I picked a spot on the vertical wall behind the hearth and drove the flat bar straight through 3 inches of baked fireclay. Behind that was a single brick wall and then assorted stone and broken brick. After removing several hundred pounds of masonry materials, I was left with a level brick hearth 25 inches wide and 27 inches deep. I cleaned up the mess and went shopping for an insert.</p>
<h4>
	The Wood Stove Insert</h4>
<p>
	I selected a Buck #20 wood stove insert. This model is noncatalytic and firebrick lined, with a secondary combustion air tube supplying air above the fire. The Buck #20 is mobile-home approved, meaning that it has a knockout on the bottom for supplying outdoor combustion air from the bottom. It was the smallest wood-burning insert I could find for my energy-efficient home. The insert has a fan that draws air in along the bottom of the firebox and exhausts heated air through a slot above the door.</p>
<p>
	The Buck #20 is only about 20 inches deep, so I decided to install some high- temperature insulation and a brick wall between the insert and the double-brick wall behind the hearth. Here is what I was thinking: I was insulating the exterior of the north wall with 4 inches of polystyrene foam. The chimney stuck out 2 inches from the old wood siding, giving me 2 inches of space inside the new insulated exterior wall to insulate the chimney. I chose polyurethane foam for the chimney insulation because of its high R-value per inch.</p>
<p>
	There are layers of masonry materials between the fire and the urethane foam, so I&rsquo;m not worried about this foam becoming too warm. From the fire inside my new insert, these are the materials from the inside out: 1 inch of firebrick, &frac14; inch of steel, a &frac12;-inch air gap, a single-brick wall, 1 inch of fiberglass insulation board, and a double-brick wall before you get to the foam. I believe that the foam will never reach 100&#730;F, and its limit is approximately 160&#730;F.</p>
<h4>
	Installing a Chimney Liner</h4>
<p>
	The chimney had an unlined 9-inch &times; 13-inch brick flue opening. I chose 6-inch rigid stainless steel flue pipe for the chimney liner for a couple of reasons:</p>
<ul>
	<li>
		I believed the rigid liner would produce more stable draft and collect less soot and creosote than the flexible liner.</li>
	<li>
		The rigid liner was better for packing sand against, in order to create something like a heat-storing masonry stove.</li>
	<li>
		The chimney travels up through the master bedroom above the living room and protrudes into that bedroom from the exterior wall.</li>
	<li>
		I planned to fill in the space around the liner with sand, which added about &frac34; ton of mass. I believed that the sand would stabilize the flue temperature and store heat to be radiated into the bedroom slowly, the same way the massive exterior-insulated masonry fireplace in the living room stores and releases heat downstairs.</li>
</ul>
<p>
	My work partner Joel Repnak and I strapped the chimney to the old siding with heavy steel strapping for earthquake safety before insulating the wall around it. I extended the masonry chimney on top by about 4 feet, despite my lack of bricklaying skills. Keeping those four little walls plumb, keeping the top level, and maintaining the rectangular dimensions were not a paragon of precision. My chimney extension has a noticeable S-curve, but not enough to interfere with the liner or to diminish the chimney&rsquo;s dignity.</p>
<p>
	The chimney opens down into the wider rectangular fireplace about 4 feet above the hearth. I installed a rectangular &frac12;-inch steel plate there, with a 6-inch hole through it to support the chimney liner. Two pieces of &frac34;-inch rebar, inserted through holes drilled in the outer brick wall of the chimney and penetrating its inner brick wall a couple of inches, support this plate. I slopped some mortar around the edges of the steel plate through the 6-inch hole from the hearth underneath to seal the gap between the steel plate and the masonry chimney. Then, from the roof, we connected the liner sections and lowered the liner, with its support collar attached, down the chimney and through the plate hole, leaving about 9 inches of the liner hanging down below the plate. (Note: I should have left 12 inches hanging down.) The plate supports the weight of the liner and the sand. The support collar keeps the liner from falling all the way through the hole to the hearth.</p>
<p>
	Instead of permitting the uninsulated liner to emerge from the top of the chimney, I attached a 1-foot piece of 6-inch insulated triple-wall pipe to it. This prevents a creosote ring from forming inside the top end of the liner.</p>
<p>
	Liner installed, I dumped some soupy mortar down around the liner to bolster the seal between the liner, the chimney, and the steel plate, and to keep sand from leaking down onto the hearth. Then I poured &frac34; ton of sand into the chimney between the liner and the brick. Above the level of the master-bedroom ceiling, I poured perlite&mdash;a noncombustible insulation&mdash;around the liner instead of sand. The idea is to collect heat only through the chimney bordering the living room and bedroom above. When the combustion gases rise above that bedroom ceiling, they maintain their heat, thanks to the perlite, which helps to limit creosote deposits. The liner holds its high temperature to maintain draft, and the chimney assembly warms the house after the fire goes out.</p>
<h4>
	Providing Combustion Air</h4>
<p>
	For outdoor combustion air, I punched a 3-inch hole through the exterior brick wall behind the hearth. The hole penetrated through 15 inches of brick to the outdoors. Luckily, the brick was soft. Through this hole, I installed a piece of 3-inch galvanized vent pipe. Then I built a rectangle of used firebrick on the brick hearth with a square hole in the middle to enclose the outdoor combustion air pipe. The insert sits on top of this pedestal, and a hole in the bottom of the insert admits combustion air to the firebox.</p>
<h4>
	Installing the Insert</h4>
<p>
	Before Joel and I lifted the insert into place, I buttered the top of the pedestal with fireclay mortar to seal around the base of the stove and prevent leakage from the combustion air area. (It still leaks a little.) Wrestling the insert into splace and compressing the flexible liner to fit over the flue collar on the insert was difficult. Even more difficult was fastening the S-shaped flexible stainless vent connector to the end of the rigid liner up in the chimney with sealant and a high-quality hose clamp. I sweated, cursed, and almost wept, while forcing the vent connector over the rigid liner and tightening the clamp.</p>
<p class="float: right">
	<a href="http://www.flickr.com/photos/55393876@N07/5157346026/" title="Table 1. Costs by Home Energy Magazine, on Flickr"><img alt="Table 1. Costs" src="http://www.homeenergy.org/UserFiles/images/table-page-29.jpg" style="width: 256px; height: 255px;" /></a></p>
<p>
	Ahhh, it felt good when the insert was finally in place and at a reasonable cost (see Table 1). I crumpled some newspapers, piled some kindling on top, struck a match, and the pile burst into flames. The first fire produced smoke from various residuals inside the stove, so Joel and I watched this first fire with all of the doors and windows open. Luckily my wife, Mary, wasn&rsquo;t home to experience the chemical smoke, so domestic turmoil was avoided.</p>
<h4>
	Heating the House</h4>
I&rsquo;ll replace the heating-only thermostat in my dining room near the stove with a heating-and-cooling thermostat. The cooling circuit, which closes on temperature rise, will turn the furnace blower on when the temperature downstairs reaches 65&deg;F to move the heat around. Our comfort temperature is 63&deg;F, so at 65&deg;F the furnace blower will share the wood heat with the rest of the house.
<p>
	I could plug some thermistors into a data logger or climb up on the roof with my combustion analyzer in order to evaluate the insert&rsquo;s efficiency. However, my intellectual curiosity is unlikely to overcome my expanding inertia. Last winter, when the temperature was way below zero, the insert kept the whole 1,800 ft<sup>2</sup> house comfortable. As close as I can estimate, the stove burned about 2 cords of scrap wood and saved somewhere around 12 therms of gas&mdash;which is 25% of my heating consumption. That&rsquo;s all the data I need for now.</p>
<p>
	<strong>John Krigger</strong> <em>is the coauthor of the</em> Homeowner&rsquo;s Handbook to Energy Efficiency <em>and the</em> Saturn Building Shell Field Guide<em>. He teaches classes at Saturn Online.</em></p>
<p class="moreinfohead">
	For more information:</p>
<p class="moreinfo">
	You can purchase the author&rsquo;s books and other resources for homeowners and professionals at Saturn Online, <a href="http://srmi.biz" target="_blank">http://srmi.biz</a>.<br />
	The <em>Homeowner&rsquo;s Handbook to Energy Efficiency</em> is also available on the Home Energy website, <a href="http://homeenergy.org/homeownerhandbk.php" target="_blank">www.homeenergy.org</a>.<br />
	For questions about his retrofit project, contact the author at <a href="mailto:jkrigger@srmi.biz">jkrigger@srmi.biz</a>.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>