<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>V-Strip Weather Strip Update: Two Years Later | Home Energy Magazine Archive</title>
<meta name="description" content="An important factor in the airtightness of a building, and its energy efficiency, is the amount of infiltration allowed through closed windows and doors. Typica">
<meta property="article:published_time" content="2014-11-21">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"V-Strip Weather Strip Update: Two Years Later","datePublished":"2014-11-21","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"An important factor in the airtightness of a building, and its energy efficiency, is the amount of infiltration allowed through closed windows and doors. Typica"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>V-Strip Weather Strip Update: Two Years Later</h1><div class="byline">Published 21.11.2014</div></div>
<div class="article-body"><p>An important factor in the airtightness of a building, and its energy efficiency, is the amount of infiltration allowed through closed windows and doors. Typical old double-hung windows are especially prone to infiltration.</p>
<p>One solution to this problem is to weather-strip the windows with vinyl V-strips. V-strips are backed with an adhesive, allowing it to be easily installed in the tracks and under the rails of most windows. In the winter of 2012, Ian Shapiro and colleagues at Taitem Engineering installed vinyl V-strips on all of the windows in seven buildings. Our goal was to gauge possible savings, and to assess such factors as reliability, resistance to window opening and closing, and ease of installation. We presented our findings in an earlier issue of <em>Home Energy</em> (see &ldquo;<a href=\"http://www.homeenergy.org/show/article/id/1807\" target=\"_blank\">Weather-Stripping Windows with V-Strip</a>,&rdquo; <em>HE </em>Sept/Oct &rsquo;12, p. 38).</p>
<p>The initial results from the 2012 study were very good. Weather-stripping with plastic vinyl V-strips appeared to be a reliable and cost-effective way to dramatically reduce air infiltration, with an average of 9.2% infiltration reduction per building.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<h5>Perpendicular Motion</h5>
<p><a title=\"Perpendicular Motion by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15220503934\"><img src=\"https://farm8.staticflickr.com/7495/15220503934_6ef0037413_m.jpg\" alt=\"Perpendicular Motion\" width=\"240\" height=\"123\" /></a><br /><span class=\"caption\">Figure 1. The diagram shows perpendicular motion of a surface relative to a V-strip.</span></p>
<h5>Sliding Motion</h5>
<p><a title=\"Sliding Motion by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15223103743\"><img src=\"https://farm8.staticflickr.com/7475/15223103743_5efe7a2fc9_m.jpg\" alt=\"Sliding Motion\" width=\"240\" height=\"123\" /></a><br /><span class=\"caption\">Figure 2. A sliding motion of surfaces relative to a V-strip.</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15840786941\"><img src=\"https://farm9.staticflickr.com/8568/15840786941_8ba4a4bb20_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"174\" /></a><br /> <span class=\"caption\">Figure 3. In this window, the adhesive backing remained attached to the wooden sash, but not to the V-strip itself.</span></p>
</div>
<p>However, we soon began to hear anecdotal reports of V-strip failures in the seven field test buildings. In response to these reports, we performed a follow-up study to evaluate the extent of the failures, and to identify possible causes.</p>
<p>Before the inspection began, we speculated as to what factors might be causing the V-strips to fail. Could it be the sun&rsquo;s heat affecting the self-adhesive backing? Maybe it was the movement of the window sashes, mechanically ripping V-strips off the windows? Had we failed to prepare the surface properly before we installed the V-strips? We recorded data based on these conjectures. We also recorded our observations about the condition of the V-strips. Could we see sunlight between the V-strips and the window frames? Did the V-strips feel rippled or bumpy when we ran a finger down their lengths?</p>
<p>The results were not what we expected. When we conducted the 2012 study, we created a test rig that repeatedly opened and closed a window, to approximate the lifespan of the V-strips. The V-strips had held up well under this accelerated lab test, for the equivalent of 40 years of daily use. To our surprise, after a year and a half of operation in real-world conditions, we found that 16% of the V-strips had failed.</p>
<p>Our next step was to use the data collected to explore our hypotheses. To determine if solar exposure was causing the V-strips to degrade, we compared the rate of failure with the direction the windows were facing. We reasoned that if solar exposure was causing the V-strips to degrade, the south-facing windows should be the most likely to fail, and the east- and west-facing windows should also be suffering degradation. By this same reasoning, there should be little to no V-strip failure on the north-facing windows, since these windows receive very little direct sunlight. We found that 73% of south-facing windows, and 56% of east- and west-facing windows experienced at least one V-strip failure. At first these results seemed to confirm our conjecture. But then we found that 40% of north-facing windows had failed as well. This finding made it clear that, though solar exposure could be a factor in V-strip failure, there were other influences at work.</p>
<p>The second possible explanation we explored was that the V-strip failure was caused by the action of the window sashes in operation. This seemed likely, as the sole cause of premature failure during the prior study had been the &ldquo;catching&rdquo; of V-strips on the window latch.</p>
<p>To explore this possibility, we classified the movement of a window sash in relation to the V-strip. We defined <em>perpendicular</em> surface action as a moving sash closing shut on the windowsill, with a V-strip in between (see Figure 1). We defined <em>sliding </em>surface action as a V-strip positioned between two moving coplanar surfaces (see Figure 2). For example, a failure between the meeting rails of the two sashes would be a sliding failure.</p>
<p>We found that 85% of V-strip failures occurred in windows classified as frequently opened (opened and closed at least once a week). This did not come as a surprise, because it makes sense that the V-strips would experience more wear and tear in a regularly operated window. Fifty-two percent of failures in frequently opened windows were identified as sliding, as opposed to only 23% of failures in windows not frequently opened. These findings suggest that while V-strips positioned in sliding areas are more susceptible to operational failure, something else was causing the detachment of perpendicularly situated V-strips.</p>
<p>Finally we explored the possibility that faulty surface preparation had caused the V-strips to detach. We had been careful doing the original surface preparation: We sanded surfaces with sandpaper and a finer abrasive pad, vacuumed sawdust and dirt, wiped the surface with a damp paper towel, and allowed it to dry. During the inspection, we checked the condition of the area uncovered by V-strip detachment. We found nothing to indicate that surface preparation had been inadequate. But underneath the V-strips, we found evidence of an unexpected cause of failure. Under the lower rail of the lower sash, an area subject to perpendicular window action, the adhesive backing remained attached to the wooden sash, but not to the V-strips themselves (see photo above). In other words, the adhesive connection had failed between some V-strips and its adhesive.</p>
<p>Though we found this flaw only on the underside of the lower rail of the lower sash, it is possible that it was a factor in the failure rate of the weather strip overall. This conclusion is supported by the fact that underneath 67% of failed V-strips there was residual adhesive backing left on the wood. The detachment of some of the V-strips from its adhesive appears to be a manufacturing defect.</p>
<p>We are left in something of a limbo. Weather-stripping windows with self-adhesive vinyl V-strips offer the potential for substantial and cost-effective energy savings. The 2012 study also shows good ease and flexibility of installation over a range of crack sizes. And vinyl V-strips causes fewer problems, such as making windows difficult to operate, than metal V-strips. However, vinyl V-strips appear vulnerable to detachment of the adhesive from the V-strips themselves; to mechanical failure where it is subject to sliding action; and possibly to degradation due to solar exposure. While the 16% failure rate we found may not appear high, it is still high enough that we need to find ways to reduce the failures.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Ethan Skutt</strong><em> was an intern with Taitem Engineering and participated in the follow-up study described in this article. </em><strong>Ian M. Shapiro</strong><em> founded Taitem Engineering in 1989. He has led several applied-energy conservation research projects, led many design and energy projects, and conducted workshops on energy and ventilation, among other things.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>