<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Variable Capacity Versus Fixed Capacity  | Home Energy Magazine Archive</title>
<meta name="description" content="A new generation of fully variable-capacity HVAC units has come on the market, and they promise to deliver very high cooling efficiency. They are controlled dif">
<meta property="article:published_time" content="2014-03-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Variable Capacity Versus Fixed Capacity ","datePublished":"2014-03-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"A new generation of fully variable-capacity HVAC units has come on the market, and they promise to deliver very high cooling efficiency. They are controlled dif"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>Variable Capacity Versus Fixed Capacity </h1><div class="byline">Published 01.03.2014</div></div>
<div class="article-body"><p>A new generation of fully variable-capacity HVAC units has come on the market, and they promise to deliver very high cooling efficiency. They are controlled differently than standard single-capacity systems. Instead of cycling on at full capacity and then cycling off when the thermostat is satisfied, they can vary their capacity over a wide range, thus staying on for nearly twice as many hours per day as single-capacity systems. These systems have a greater impact on conductive losses of the duct system, because cold air dwells in the ductwork (commonly located in the attic or other unconditioned space) for longer periods of time.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/12871807244/in/set-72157641732889095/\" target=\"_blank\"><img src=\"http://farm4.staticflickr.com/3759/12871807244_724fe843c8_m.jpg\" alt=\"\" width=\"240\" height=\"186\" /></a><br /> <span class=\"caption\">FSEC&rsquo;s variable-capacity heat pump research is conducted in its Manufactured Housing Laboratory, which features simulated-occupancy and multiple-duct systems. (David Hoak)</span></p>
<h5>Peak Cooling Energy 24-Hour Composite</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/12871461533/in/set-72157641732889095/\" target=\"_blank\"><img src=\"http://farm3.staticflickr.com/2867/12871461533_d6a7cf1188_m.jpg\" alt=\"\" width=\"240\" height=\"154\" /></a><br /> <span class=\"caption\">Figure 1. Peak-demand profiles for hot summer days representing 13 SEER and 21 SEER units, each using indoor ducts. (Charles Witers)</span></p>
<h5>Table 1. Average Indoor Temperature, RH, and Cooling System Run Time for All Experimental Periods, May 1&ndash;November 30, 2010</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/12871373295/in/set-72157641732889095/\" target=\"_blank\"><img src=\"http://farm4.staticflickr.com/3833/12871373295_df3833d29b_m.jpg\" alt=\"\" width=\"240\" height=\"88\" /></a></p>
<h5>Table 2. Average Outdoor and Indoor Temperature, Indoor RH, and Cooling System</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/12871462473/in/set-72157641732889095/\" target=\"_blank\"><img src=\"http://farm3.staticflickr.com/2830/12871462473_fdb96040c4_m.jpg\" alt=\"\" width=\"240\" height=\"85\" /></a></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/12871463143/in/set-72157641732889095/\" target=\"_blank\"><img src=\"http://farm8.staticflickr.com/7359/12871463143_7d738db8a7.jpg\" alt=\"\" width=\"237\" height=\"240\" /></a><br /> <span class=\"caption\">AHUs for 13 SEER, top, and 21 SEER, bottom, 3-ton heat pumps can be connected to indoor or attic ducts. (David Hoak)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/12871811694/in/set-72157641732889095/\" target=\"_blank\"><img src=\"http://farm8.staticflickr.com/7422/12871811694_eda345cf6c_m.jpg\" alt=\"\" width=\"240\" height=\"210\" /></a><br /> <span class=\"caption\">Temperature, humidity, and airflow instrumentation at entry, pictured, and exit to AHU monitors system operation in real time. (David Hoak)</span></p>
</div>
<p>In order to evaluate the delivered performance, as well as the relative performance, of a 21 SEER variable-capacity heat pump versus a 13 SEER heat pump, Building America is conducting an ongoing study. The study, which is being conducted by Building America Partnership for Improved Residential Construction (BA-PIRC), consists of four phases. Phase 1 covers the impact of duct location on performance; phase 2 covers the impact of duct leakage; phase 3 covers the impact of system sizing; and phase 4 covers the impact of duct insulation. This article, and the report from which it is adapted, address phase 1 of the project.</p>
<p>As part of phase 1, the BA-PIRC team ran experiments in a highly instrumented, unoccupied 1,600 ft<sup>2</sup> house&mdash;the Manufactured Housing Laboratory (MH Lab) at the Florida Solar Energy Center (FSEC). The performance was evaluated with two different duct systems: a standard attic duct system and an indoor duct system located in a dropped-ceiling space. The design cooling load of the MH Lab is 1.5 tons, excluding any loads created by ductwork. The installed heat pumps are 3-ton units.</p>
<h4>The Experiment</h4>
<p>The two heat pumps were installed in the MH Lab house with the air handler units (AHUs) located side by side in a conditioned utility room. Each AHU could be attached to either the attic or the indoor duct system. Instrumentation was installed to record the energy use of the various heat pump components and other appliances, and temperature and humidity sensors were installed to record the heat pump system operation and environmental conditions indoors and in the attic. Weather data of temperature, relative humidity (RH), solar radiation, rainfall, wind speed, and wind direction were recorded. Static pressures and airflows were measured in real time for each air handler and plenum.</p>
<p>Automated controls were implemented to activate various internal loads (both sensible and latent heat) to simulate occupancy by a three-person family. The oven, dishwasher, and showers were automatically cycled on and off at prescribed times to provide realistic internal loads as if the house were occupied.</p>
<p>The 21 SEER heat pump, which has a variable-capacity compressor (varying in speed from 15 Hz to 60 Hz and in capacity from 40% to 118% of nominal) and variable-speed air handler fan operation, has two cooling modes: standard control and humidity control. In standard control, the system airflow varies generally in proportion to cooling capacity, with the exception that at lower-capacity levels the airflow rates remain relatively high, moving air at about 560 CFM per ton. In humidity control mode, the airflow rate periodically drops precipitously during lower-capacity operation for a few minutes at a time, moving only about 190 CFM per ton at the lowest system capacity.</p>
<p>A total of six experimental cooling configurations were examined: (1) a 13 SEER unit with attic ducts, (2) a 13 SEER unit with indoor ducts, (3) a 21 SEER unit with attic ducts, (4) a 21 SEER unit with indoor ducts, (5) a 21 SEER unit with attic ducts and RH control set to 45%, and (6) a 21 SEER unit with indoor ducts and RH control set to 45%. The attic duct system was reasonably airtight with no return leakage from outside the conditioned space. Supply duct leaks represented about 1% of system airflow. Heating experiments were also implemented using configurations 1 through 4.</p>
<p>Statistical analysis was used to develop best-fit lines and equations that characterize the relationship between daily cooling and heating energy use and outdoor-minus-indoor temperature. Least-squares, best-fit regression equations were developed. Coefficients of determination (r2) values were in the range of 0.85&ndash;0.97. Statistical analysis was also performed to examine cooling and heating peak demand. Least-squares, best-fit regression equations were developed to characterize the relationship between peak-hour energy use and the differential temperature of outdoor-minus-indoor temperature.</p>
<p>Experiments were run for both cooling and heating seasons, examining seasonal energy consumption and peak demand for both heat pumps and both duct systems.</p>
<h5>Cooling Seasonal Savings</h5>
<p>Based simply on SEER ratings, the 21 SEER unit should save 38.1% in seasonal cooling energy, compared to the 13 SEER unit. Experiments were performed using both standard control and RH control (45% set point) for the 21 SEER unit. Simulations were implemented using the best-fit equations and TMY3 data for Miami, Orlando, and Atlanta. The MH Lab experimental results are not much different from the simple SEER comparison, considering that experimental data are not constrained to rated conditions.</p>
<ul>
<li class=\"hebullets\">With indoor ducts, analysis found that the 21 SEER system produced about 36% in seasonal cooling energy savings compared to the 13 SEER system in Miami and Orlando (about 28% in Atlanta) when using standard control, and about 33.5% in seasonal cooling energy savings compared to the 13 SEER system in Miami and Orlando (about 25% in Atlanta) when using RH control.<br /><br /></li>
<li class=\"hebullets\">With attic ducts, analysis found that the 21 SEER system produced about 36.5% in seasonal cooling energy savings compared to the 13 SEER system in Miami and Orlando (about 33% in Atlanta) when using standard control, and about 34% in seasonal cooling energy savings compared to the 13 SEER system in Miami and Orlando (about 31% in Atlanta) when using RH control.</li>
</ul>
<h5>Cooling Peak-Demand Savings</h5>
<p>Based simply on EER ratings (95&deg;F out, 80&deg;F entering conditions), the 21 SEER unit should reduce cooling peak demand by 16.7%. Experiments were performed using both standard control and RH control (45% set point) for the 21 SEER unit. In the MH Lab experiments, the 21 SEER unit greatly exceeded expectations. Peak-demand savings were calculated based on an outdoor temperature of 94&deg;F, which is very close to the summer design temperatures for Miami, Orlando, and Atlanta.</p>
<ul>
<li class=\"hebullets\">With indoor ducts, analysis found that the 21 SEER system produced 45.0% in cooling peak-demand savings compared to the 13 SEER system when using standard control, and 37.1% cooling peak-demand savings compared to the 13 SEER system when using RH control. Figure 1 shows a daily composite of cooling power for the indoor duct system comparing the 21 SEER and 13 SEER units.<br /><br /></li>
<li class=\"hebullets\">With attic ducts, analysis found that the 21 SEER system produced 22.7% in cooling peak-demand savings compared to the 13 SEER system when using standard control, and 19.6% cooling peak-demand savings compared to the 13 SEER system when using RH control.</li>
</ul>
<h5>Seasonal Heating Savings</h5>
<p>Based simply on the heating season performance factors (HSPF) of 8.0 and 9.6 for the 13 SEER and 21 SEER units respectively, the 21 SEER unit would be expected to save 16.7% in seasonal heating energy. In the MH Lab experiments, the 21 SEER unit considerably outperformed its ratings.</p>
<ul>
<li class=\"hebullets\">With indoor ducts, analysis found that the 21 SEER system produced on average about 40% in seasonal heating energy savings compared to the 13 SEER system in Miami, Orlando, and Atlanta.<br /><br /></li>
<li class=\"hebullets\">With attic ducts, analysis found that the 21 SEER system produced on average about 26.5% in seasonal heating energy savings compared to the 13 SEER system in Miami, Orlando, and Atlanta.</li>
</ul>
<h5>Heating Peak-Demand Savings</h5>
<p>Based simply on manufacturer coefficient of performance (COP) ratings (rating at 42&deg;F delta temperature and 21 SEER medium capacity), the 21 SEER unit should reduce heating peak demand by 4.7%. Based on the experimental data from the MH Lab, the 21 SEER unit greatly exceeded expectations. Peak-demand savings were calculated based on an outdoor temperature of 30&deg;F.</p>
<ul>
<li class=\"hebullets\">With indoor ducts, analysis found that the 21 SEER system produced 23.8% in heating peak-demand savings compared to the 13 SEER system.<br /><br /></li>
<li class=\"hebullets\">With attic ducts, analysis found that the 21 SEER system produced about 21.5% in heating peak-demand savings compared to the 13 SEER system.</li>
</ul>
<h5>Impact of Duct Location</h5>
<p>Experiments found substantial reductions in seasonal and peak-demand energy consumption when switching from attic to indoor ducts. The MH Lab house has a medium-color asphalt shingle roof. On summer days, the peak attic temperature reaches about 125&deg;F, or 35&deg;F warmer than outdoors, and the daily average attic temperature is about 96&deg;F, or 14&deg;F warmer than outdoors. The following cooling and heating seasonal savings were obtained based on regression analysis performance at a daily temperature of 82&deg;F.</p>
<ul>
<li class=\"hebullets\">Switching from attic to indoor duct system produces about 17% seasonal cooling energy savings for the 21 SEER unit and about 11% seasonal cooling energy savings for the 13 SEER unit.<br /><br /></li>
<li class=\"hebullets\">Switching from attic to indoor duct system produces 16.7% seasonal heating energy savings for the 21 SEER unit and about 10.8% seasonal heating energy savings for the 13 SEER unit.<br /><br /></li>
<li class=\"hebullets\">The impact of locating ductwork indoors is much greater at the peak summer hour (94&deg;F outdoors) and somewhat greater at the peak winter hour (30&deg;F outdoors).<br /><br /></li>
<li class=\"hebullets\">Switching from attic to indoor duct system produces 38.8% cooling peak-demand savings for the 21 SEER unit but only 14.0% cooling peak-demand savings for the 13 SEER unit.<br /><br /></li>
<li class=\"hebullets\">Switching from attic to indoor duct system produces 14.9% heating peak-demand savings for the 21 SEER unit and 12.3% heating peak-demand savings for the 13 SEER unit.</li>
</ul>
<h5>Comfort Control</h5>
<p>Both the 21 SEER and the 13 SEER system maintained comfortable conditions, with space temperature averaging about 76.5&deg;F and indoor RH below 60%. Table 1 shows average measured indoor and outdoor conditions over several months of the cooling season for six experimental configurations. The main thing this table shows is that indoor humidity is lower with the oversized 13 SEER system than it is with the 21 SEER, but all configurations resulted in acceptable humidity levels. Table 2 is the same as Table 1 except that it shows only days with outdoor dew point temperatures of 70&deg;F or greater.</p>
<p>During hot and humid weather, the 13 SEER system consistently produces lower indoor RH than the 21 SEER system. The 13 SEER system produces about 49% RH with either the attic or the indoor duct system. The 21 SEER system in normal control mode produces an average of 52% RH with the attic duct system and 55% with the indoor duct system. The 21 SEER system in humidity control mode (set to 45%) produces 51% RH with the attic duct system and 53% with the indoor duct system.</p>
<p>System run time is approximately twice as great for the 21 SEER system as it is for the 13 SEER system. This is because the 21 SEER system operates at or near minimum capacity most of the time. On a typical summer day, the 21 SEER system runs for about 16.5 hours while the 13 SEER system runs for 9 hours with the attic ducts and 7 hours with the indoor ducts.</p>
<h4>Conclusions</h4>
<p>In nearly all respects, the 21 SEER heat pump meets or exceeds performance expectations relative to the 13 SEER heat pump when operating with indoor ducts. Measured seasonal cooling performance falls short of estimations based on simple comparison of SEER rating by a small margin, but the other results for peak cooling performance, seasonal heating performance, and peak heating performance show that the 21 SEER unit outperforms its ratings&mdash;in some cases by a large margin.</p>
<h5>Cooling Performance of the 21 SEER Heat Pump</h5>
<p>While the SEER ratings of the two heat pumps would indicate expected cooling energy savings of 38.1% for the 21 SEER unit, actual seasonal savings were approximately 36% based on regression analysis and TMY3 calculations for the attic duct system. It should be understood that the systems were not confined to operating under specific rating conditions, and that differences can be expected. When the 21 SEER unit was operated in the RH control mode (45% set point) with attic ducts, actual seasonal savings were approximately 34%.</p>
<p>In terms of peak cooling performance, the 21 SEER greatly exceeded its ratings when examined at 94&deg;F outdoor temperature. Based on their energy efficiency ratio (EER) ratings (13.0 and 11.8 respectively) and assuming that each system was operating at full capacity, the 21 SEER unit would produce an expected peak-demand reduction of 9.2% compared to the 13 SEER unit. In actual practice, results from the MH Lab found a cooling peak-demand reduction of 22.7% with the attic duct system, an approximate 250% level of outperformance. When the heat pumps were using indoor ducts, the MH Lab found a cooling peak-demand reduction of 45.0%, an approximate 500% level of outperformance. The key factor appears to be equipment oversizing. While the MH Lab house has a design cooling load of about 18,000 Btu/hr, the installed 3-ton units are actually oversized by 100%, excluding load associated with duct condition losses. Because the 21 SEER unit is greatly oversized, it can operate at or near minimum capacity during the hottest hours of hot summer days, and the 21 SEER unit operates much more efficiently at minimum or near-minimum capacity.</p>
<h5>Heating Performance of the 21 SEER Heat Pump</h5>
<p>In terms of seasonal heating performance, the 21 SEER unit greatly exceeded performance expectations. While the HSPF ratings of the two heat pumps (9.6 and 8.0) would indicate expected heating energy savings of 16.7% for the 21 SEER unit, actual seasonal savings were approximately 26.5% based on regression analysis and TMY3 calculations. When the heat pumps were using indoor ducts, the seasonal heating savings were an even more robust 40%.</p>
<p>In terms of peak heating performance, the 21 SEER greatly exceeded its ratings when examined at 30&deg;F outdoor temperature. Based on manufacturer-expanded performance data, COPs for the 13 SEER and 21 SEER heat pumps are 3.01 and 3.15 respectively, when operating at 42&deg;F delta temperature and assuming that the 21 SEER unit is operating at intermediate capacity. The indicated COPs of 3.01 and 3.15 suggest that the 21 SEER unit should only produce peak-demand reduction of 4.7% at 30&deg;F ambient temperature. In actual practice, results from the MH Lab found peak-demand reduction of 21.5%, an approximate 500% level of outperformance. When the heat pumps were using indoor ducts, the MH Lab found peak-demand reduction of 23.8%, again an approximate 500% level of outperformance. There is no obvious explanation for this positive performance gap.</p>
<h5>Savings from Indoor Ducts</h5>
<p>Conductive duct losses from ductwork to the attic affect the performance of the heat pumps in both cooling and heating operation. Conductive losses of the attic ductwork create a larger energy penalty for the 21 SEER heat pump than they do for the 13 SEER heat pump, because the 21 SEER unit operates at a low capacity nearly twice as many hours per day as the 13 SEER unit. (Note that most of the losses associated with the MH Lab attic duct system are conductive losses; because there are no return leaks, air leakage of the supply ducts represents about 1% of the system airflow, and the AHUs and return ducts are in the conditioned space.) Attic temperatures during typical summer weather have a daily average of about 96&deg;F and an average afternoon peak of about 125&deg;F. When using the MH Lab&rsquo;s essentially leak-free attic ductwork, the 21 SEER and 13 SEER heat pump systems respond as follows when going from the attic duct system to the indoor system.</p>
<ul>
<li class=\"hebullets\">On a typical summer day, cooling energy decreases by 16.8% for the 21 SEER and 11.2% for the 13 SEER unit.<br /><br /></li>
<li class=\"hebullets\">On a peak summer afternoon (94&deg;F), peak cooling energy decreases by 38.8% for the 21 SEER unit and 14.0% for the 13 SEER unit.<br /><br /></li>
<li class=\"hebullets\">On a typical central Florida winter day, heating energy decreases by 16.7% for the 21 SEER unit and 10.8% for the 13 SEER unit.<br /><br /></li>
<li class=\"hebullets\">On a peak central Florida winter morning (30&deg;F), peak heating energy decreases by 14.9% for the 21 SEER unit and 12.3% for the 13 SEER unit.</li>
</ul>
<p>Therefore, there are significant benefits to locating the ductwork indoors, especially for the 21 SEER unit and especially during the peak cooling hours.</p>
<p>While this work characterizes the effects of duct conductive losses, it does not indicate the effects of duct air leakage. Experiments on the effects of duct leakage have been carried out, with results that will soon be available to the public.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">DOE&rsquo;s Building America program has published a technical report&mdash;Energy Savings and Peak Demand Reduction of a SEER 21 Heat Pump vs. a SEER 13 Heat Pump with Attic and Indoor Duct Systems&mdash;that discusses the findings of this study in detail. <a href=\"http://apps1.eere.energy.gov/buildings/publications/pdfs/building_america/energy_savings_heat_pumps.pdf\" target=\"_blank\">Download a PDF</a> of the complete report.</p>
</div>
<p>The phase 1 results of the 21 SEER testing show that oversizing variable-capacity heat pumps reduces seasonal and peak energy consumption.</p>
<p>If it turns out that considerable oversizing of variable-capacity systems is as beneficial as the findings in this report suggest, this will require alterations to widely accepted sizing guidelines, utility incentive criteria, and building code language. As this research unfolds, it may become clear that oversizing should be encouraged as best practice for variable-capacity, and perhaps two-stage, A/C and heat pump systems.</p>
<div>&nbsp;</div>
<p class=\"authorbox faintLightBlueBG\"><strong>James Cummings</strong> <em>is a program director at the Florida Solar Energy Center.</em> <strong>Charles Withers</strong> <em>is a senior research analyst at the Florida Solar Energy Center.</em><br /> <br /> <em>This article was adapted from a DOE Building America program report.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>