<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Ventilation in the 2019 California Energy Code | Home Energy Magazine Archive</title>
<meta name="description" content="It is not unusual for California to be first and unique. Just one year after the 1973 oil embargo exposed this country&amp;rsquo;s reliance on foreign oil, Californ">
<meta property="article:published_time" content="2019-06-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Ventilation in the 2019 California Energy Code","datePublished":"2019-06-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"It is not unusual for California to be first and unique. Just one year after the 1973 oil embargo exposed this country&amp;rsquo;s reliance on foreign oil, Californ"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2019</div><h1>Ventilation in the 2019 California Energy Code</h1><div class="byline">Published 03.06.2019</div></div>
<div class="article-body"><p>It is not unusual for California to be first and unique. Just one year after the 1973 oil embargo exposed this country&rsquo;s reliance on foreign oil, California was the first state to implement a minimum energy standard for buildings, in an attempt to reduce this energy dependency. At the same time, the California Energy Commission was created to maintain and enforce the new California Building Energy Efficiency standards (see &ldquo;What Is Title 24?&rdquo;).</p>
<p>The energy commission first adopted residential mechanical ventilation requirements based on ASHRAE Standard 62.2 with the 2008 California Energy Code and has adopted versions of ASHRAE 62.2 in each subsequent code cycle. The 2019 version of the California Energy Code has adopted by reference a California-specific version of ASHRAE 62.2-2016 (see &ldquo;California Hybrid 62.2 Version&rdquo;).</p>
<h4>2019 Ventilation Requirements for California</h4>
<p>The 2019 requirements will go into effect on January 1, 2020. New dwellings and additions to existing dwellings greater than 1,000 square feet must comply with the mechanical ventilation details published in the California Energy Commission Adopted Version of ANSI/ASHRAE Standard 62.2-2016, <em>Ventilation and Acceptable Indoor Air Quality in Residential Buildings, and in 2019 Building Energy Efficiency Standards for Residential and Nonresidential Buildings</em>. I will refer to the ventilation requirements of these two documents as ASHRAE 62.2-2016CA.</p>
<p>One important change in the new requirements is that they have been widened to include all multifamily units, regardless of the height of the building.</p>
<p><a title=\"Range Hood Test1\" href=\"https://www.flickr.com/photos/55393876@N07/47991185983/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/47991185983_9d744f01a8.jpg\" alt=\"Range Hood Test1\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><br /> <a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/47991186073/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/47991186073_77c5caed87.jpg\" alt=\"Untitled\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Range hood airflow verification with duct tester. (Courtesy of Paul Raymer)</span></p>
<p>Another important change is the recognition that unbalanced ventilation affects natural infiltration differently than balanced ventilation does. If an unbalanced dwelling-unit ventilation (DUV) system is used, its airflow rate must be higher than would be the case if a balanced ventilation system were used. Since exhaust-only DUV is often used in California, this change will require the fan flow rate of many ventilation systems to be increased.</p>
<p>The residential ventilation requirements address three primary areas: dwelling-unit ventilation, demand-controlled exhaust ventilation, and contaminant source control.</p>
<blockquote><em>Dwelling-unit ventilation is intended to dilute the unavoidable contaminant emissions from people, from materials, and from background processes. Local demand-controlled exhaust is intended to remove contaminants from kitchens and bathrooms that, because of their design function, are expected to contain sources of contaminants. Other source control measures are included to deal with those sources that can be reasonably anticipated to be found in a residence. (&ldquo;Ventilation and Acceptable Indoor Air Quality in Residential Buildings&rdquo;, p. 2).</em></blockquote>
<p>These ventilation requirements apply to spaces intended for human occupancy within single-family houses and multifamily structures, where the occupants are considered permanent rather than transient. Housing for transient occupants, such as dormitories, hotels and motels, and nursing homes, does not fall under the same requirements.</p>
<h4>Local Exhaust Ventilation for Bathrooms and Kitchens</h4>
<p>All local fans used for compliance in bathrooms and kitchens must exhaust air from these rooms. The objective is to extract contaminants at their source&mdash;primarily moisture in bathrooms and hazardous gases and particles from cooking. Half-baths (no tub or shower) do not require local ventilation. Additionally, there are maximum allowable sound levels: 3 sones for demand-controlled fans and 1 sone for continuously operating fans. Remotely mounted fans, such as inline fans mounted at least 4 feet from a ceiling or wall grille, are not required to meet these sound requirements.</p>
<p>Manufacturer&rsquo;s ratings for airflow rate and sound emissions must be certified by the Home Ventilating Institute (HVI).</p>
<p>The requirements for bathrooms are straightforward and have not changed. They specify a demand-controlled fan with a minimum airflow rate of 50 CFM or a continuously operating fan with a minimum airflow rate of 20 CFM.</p>
<p>The prescriptive requirements are more complex for kitchens than the previous requirements. New exhaust fans that are not range hoods must be at least 300 CFM, whereas the minimum demand-controlled airflow rate for range hoods remains 100 CFM.</p>
<p>In addition, for the purpose of determining if continuously operating local ventilation is an option, kitchens must now be classified as enclosed or nonenclosed. An enclosed kitchen is &ldquo;a kitchen whose permanent openings to interior adjacent spaces do not exceed a total of 60 square feet&rdquo; (<em>Ventilation and Acceptable Indoor Air Quality in Residential Buildings</em>, p. 3). A nonenclosed kitchen has permanent openings exceeding 60 square feet. For continuously operating ventilation, enclosed kitchens may be served by exhaust ventilation with an airflow rate of at least 5 ACH based on the kitchen volume. Nonenclosed kitchens may not use continuously operating local ventilation.</p>
<p>For example, if a kitchen measures 10 feet x 6 feet x 8 feet, the volume of that kitchen is 480 cubic feet. 5 ACH = (480 ft<sup>3</sup> x 5/h)/60 min/h = 40 CFM airflow rate for the continuously operating fan. Because this fan operates continuously, it must not operate at a noise level greater than 1 sone. This option only makes sense for small kitchens.</p>
<p>For demand-controlled kitchen ventilation, venting range hoods must exhaust at least 100 CFM directly to the outdoors. On the other hand, if a fan is installed in the kitchen ceiling or wall or is a downward-venting fan at the range, its airflow rate must be a minimum of 300 CFM. This significantly higher flow rate accounts for the poor capture efficiency of a fan that is not installed directly above the cooking surface.</p>
<table style=\"background-color: #faf0e6; width: 253px; float: right; font-size: 85%; margin-left: 15px; padding-left: 15px; padding-right: 15px; padding-top: -5px;\">
<tbody>
<tr>
<td>
<h4>What Is Title 24 and Where Does Ventilation Fit in?</h4>
<p>You might have come across &ldquo;Title 24&rdquo; if you work with or are interested in California buildings. Title 24 is the <em>California Building Energy Efficiency Standards</em>, which is one section of the larger <em>California Code of Regulations</em>. The diagram below will help show how the relevant California regulations fit together, ending with the ventilation requirements.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/47991179782/in/album-72157708899671833/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/47991179782_e5a62265b3_n.jpg\" alt=\"Untitled\" width=\"253\" height=\"320\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
</p>
</td>
</tr>
</tbody>
</table>
<h4>Dwelling-Unit Ventilation</h4>
<p>Unlike local ventilation, DUV is intended to dilute contaminants throughout the occupied rooms of the dwelling, rather than remove pollution at its source. This airflow rate is based on the simple equation Q<sub>tot</sub> = 0.03A<sub>floor</sub> + 7.5(N<sub>bedrooms</sub> + 1); in words, 3% of the floor area plus 7.5 CFM for each occupant (assumed to be the number of bedrooms plus one). Thus, a 2,000 ft<sup>2</sup> dwelling with three bedrooms requires 90 CFM of fresh air. This fresh air comes from two sources: air leakage (infiltration) and mechanical dwelling-unit ventilation. Expressed as an equation Q<sub>tot</sub> = Q<sub>inf</sub> + Q<sub>fan</sub>. If 20 CFM is leaking into the dwelling as infiltration, Q<sub>inf</sub>, then mechanical ventilation, Q<sub>fan</sub>, must be a minimum of 70 CFM operating continuously.</p>
<p><strong>Determining Infiltration Credit, Q<sub>inf</sub>.</strong> Typically, determining the amount of air leaking into a dwelling from the outdoors is pretty complicated. The results of a blower door test must be included in a few lengthy equations to find the average CFM air leakage, Q<sub>inf</sub>. This value is subtracted from Q<sub>tot</sub> to find the required DUV, Q<sub>fan</sub>.</p>
<p>For the California ventilation requirements, Q<sub>inf</sub> must be determined as follows:</p>
<ol>
<li>The enclosure leakage rate is calculated using a or b:
<ol style=\"list-style-type: lower-alpha;\">
<li>A default leakage rate of 2 ACH<sub>50</sub> is used for the calculation, thus a blower door test is not required. For example, for a 2,000 ft<sup>2</sup> house on a slab with 8-foot ceilings, 2 ACH<sub>50</sub> is equivalent to 533 CFM<sub>50</sub>. Values for enclosure leakage rates greater than 2 ACH<sub>50</sub> are not used for the infiltration calculation.</li>
<li>Otherwise, if the dwelling is field verified with a leakage rate of less than 2 ACH<sub>50</sub>, use the verified rate to calculate CFM<sub>50</sub>. For example, for the same house with a verified 1.7 ACH<sub>50</sub>, CFM<sub>50</sub> is equivalent to 453.</li>
</ol>
</li>
<li>Then using the values from the enclosure leakage rate above, use equation 4.3 in ASHRAE 62.2-2016CA (equation 150.0-E in the 2019 California Energy Code). Using this equation for the example in 1a. above, Q<sub>inf</sub> = 14 CFM; and for the example in 1b., Q<sub>inf</sub> = 12 CFM.</li>
</ol>
<p>It is interesting to compare the new default infiltration rate to that of the previous version of the California ventilation requirements. For the example house above (1a.), under the new requirements, Q<sub>inf</sub> = 14 CFM. Under the previous requirements, Q<sub>inf</sub> = 40, which is more than 2&frac34; times greater. Although this is only one example, and exceptions may apply, generally the new requirements lead to lower default infiltration rates, and thus to increased mechanical ventilation rates.</p>
<p><strong>Determining the Required Dwelling-Unit Ventilation Rate, Q<sub>fan</sub>.</strong> Unlike local ventilation rates, which are fixed prescriptive values, Qfan requires a calculation, and the resulting values differ from one dwelling to the next. The basic equation is</p>
<p>Q<sub>tot</sub> = Q<sub>inf</sub> + Q<sub>fan</sub> (1.1)</p>
<p>Solving for Q<sub>fan</sub>,</p>
<p>Q<sub>fan</sub> = Q<sub>tot</sub> &ndash; Q<sub>inf</sub> (1.2)</p>
<p>Assume Q<sub>tot</sub> for the dwelling is 90 CFM and Q<sub>inf</sub> is 14 CFM. Thus, the requirement for Q<sub>fan</sub> is</p>
<p>Q<sub>fan</sub> = 90 &ndash; 14</p>
<p>Q<sub>fan</sub> = 76 CFM</p>
<p>Equation 1.2 above is simplified for these examples. See the full ASHRAE 62.2CA documentation for the details of this calculation.</p>
<p>If Q<sub>fan</sub> is calculated to be less than 10 CFM for new construction, no DUV is required to be installed. This is unlikely to happen because of the low maximum infiltration credit allowed.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/47991185868/in/album-72157708899671833/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/47991185868_47eaa5df82.jpg\" alt=\"Untitled\" width=\"500\" height=\"358\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Multifamily unit air leakage testing. (Courtesy of Paul Raymer)</span></p>
<h4>Horizontally Attached Dwelling Units</h4>
<p>If dwelling units in multifamily buildings do not share floors or ceilings with other dwelling units, they are \"horizontally attached\" dwelling units. These include row houses, duplexes, and triplexes. Multifamily dwelling units that do share floors and ceilings do not qualify for any infiltration credit. Horizontally attached units are entitled to a partial infiltration credit based on the ratio of unattached exterior envelope surface area to total envelope area. For example, if a unit with a total envelope surface area (all six surfaces) of 12,400 square feet has a shared 2,400 ft<sup>2</sup> wall with an adjacent unit, then (12,400 ft<sup>2</sup> &ndash; 2,400 ft<sup>2</sup>)/12,400 ft<sup>2</sup>, or 80% of the envelope leakage rate, may be claimed as an infiltration credit. The other 20% is assumed to be leakage directly to an adjacent unit.</p>
<h4>Balanced Versus Unbalanced Mechanical Ventilation</h4>
<p>Recent actions by the ASHRAE 62.2 committee account for the effect of building pressures on infiltration, Q<sub>inf</sub>; thus the airflow rate of unbalanced mechanical dwelling-unit ventilation (exhaust only or supply only) must now have a greater airflow rate as compared to balanced ventilation installed in the same dwelling. (For more information, see ASHRAE 62.2-2016, addendum &ldquo;s.&rdquo;)</p>
<p>This change recognizes a basic general principle of building science: <em>If a dwelling is pressurized or depressurized, the average natural infiltration is lower than when the same dwelling is NOT pressurized or depressurized.</em></p>
<p>As a result of this change, the value for Q<sub>inf</sub> must be multiplied by Q<sub>inf</sub>/Q<sub>tot</sub> for unbalanced infiltration, whereas for balanced mechanical ventilation, no change is required by the new California requirements. For example, if Q<sub>tot</sub> for the dwelling is 10 CFM and Q<sub>tot</sub> is 60 CFM, then Q<sub>tot</sub>/Q<sub>tot</sub> = 0.16. Thus, for an unbalanced dwelling-unit ventilation with a Q<sub>tot</sub> requirement of 60, the Q<sub>fan</sub> minimum requirement is 58 CFM. For the same house, the minimum requirement for balanced ventilation is 50 CFM.</p>
<table style=\"background-color: #faf0e6; width: 253px; float: right; font-size: 85%; margin-left: 15px; padding-left: 15px; padding-right: 15px; padding-top: -5px;\">
<tbody>
<tr>
<td>
<h5>California Hybrid 62.2 Version</h5>
<p>The California ventilation requirements are based on ASHRAE 62.2-2016, with selected ASHRAE addenda and California-specific amendments found in <em>2019 California Building Energy Efficiency Standards for Residential and Nonresidential Buildings</em>.</p>
<p>What the Energy Commission adopted from the ASHRAE 62.2 Standard specifically is the full 2016 version plus addenda &ldquo;b&rdquo; (automatic control of mechanical ventilation), &ldquo;d&rdquo; (Appendix C correction), &ldquo;l&rdquo;(simplified infiltration calculation), &ldquo;q&rdquo; (addition of BPI 1200 as a means of demonstrating combustion venting safety), and &ldquo;s&rdquo; (increase in unbalanced dwelling-unit ventilation rates; balanced staying the same).</p>
<p>This means that once again, California has its own unique version of 62.2, a hybrid of ASHRAE 62.2-2016 and 62.2-2019.</p>
</td>
</tr>
</tbody>
</table>
<h4>Additional Selected Details</h4>
<p><strong>Change in Filtration Requirements.</strong> The minimum-efficiency reporting value (MERV) has increased from 6 to 13 for space-conditioning equipment, for supply-only ventilation, and for the supply side of balanced ventilation systems. This increase represents a significant improvement in particle capture by more-efficient filters.</p>
<p><strong>Dwelling Units in Multifamily Buildings.</strong> If the dwelling units are served by individual DUV systems, then</p>
<ul>
<li>the DUV system must be a balanced ventilation system type; otherwise,</li>
<li>unbalanced DUV system types (exhaust only or supply only) may be used if</li>
<ul>
<li>the dwelling unit enclosure is verified to be tighter than 0.3 CFM<sub>50</sub> per square foot of total dwelling-unit surface area by use of a blower door test, and</li>
<li>the DUV systems in the building all operate continuously (intermittent DUV control strategies are not allowed), and</li>
<li>all individual dwelling units in the building use the same ventilation system type (either supply only or exhaust only).</li>
</ul>
</ul>
<p>If the ventilation system is a central system that serves more than one dwelling unit in a multifamily building, each individual dwelling unit must meet or exceed the minimum DUV and must also have a means to adjust its ventilation airflow to be no more than 20% greater than the lowest airflow provided to any dwelling unit served by that central system. These system-balancing methods may include, but are not limited to, constant air-regulation devices, orifice plates, and variable-speed central fans.</p>
<p><strong>DUV Control Labeling.</strong> Manual on-off switches shall be a part of the DUV controls. Such switches shall be labeled: &ldquo;This switch controls the indoor air quality ventilation for the home. Leave it on unless the outdoor air quality is very poor.&rdquo;</p>
<p><strong>Miscellaneous Items</strong></p>
<ul>
<li>Opening and closing windows is not an acceptable way of providing DUV.</li>
<li>Continuous operation of central, forced- air system air handlers used in central fan integrated ventilation systems is not an acceptable way of providing DUV. Field verification of required DUV airflow rates shall be performed in accordance with California HERS procedures.</li>
<li>Field verification to confirm that kitchen range hoods are rated by the HVI to meet required sound levels and airflow rates shall be performed in accordance with California HERS procedures.</li>
</ul>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">California Energy Commission Adopted Version of ANSI/ASHRAE Standard 62.2-2016, <em>Ventilation and Acceptable Indoor<a href=\"http://www.techstreet.com/ashrae/standards/california-energy-commission-adopted-version-of-ansi-ashrae-standard-62-2-2016?product_id=2033702\" target=\"_blank\"> Air Quality in Residential Buildings</a></em>, is available at the ASHRAE.org bookstore for $77.00 (PDF download only).</p>
<p class=\"moreinfo\">The California amendments to the ANSI/ASHRAE Standard 62.2-2016 can be found in <em>2<a href=\"http://www.energy.ca.gov/title24/2019standards\" target=\"_blank\">019 Building Energy Efficiency Standards for Residential and Nonresidential Buildings</a></em>. Section 150.0 addresses single-family and low-rise multifamily buildings and Section 120.1 addresses high-rise multifamily buildings.</p>
</div>
<h4>What Impact Will the New Ventilation Requirements Have?</h4>
<p>The impact of the new requirements will be greater in some cases than in others. Multifamily buildings of any height must now comply with 62.2-2016CA; previously only multifamily buildings of three stories and fewer above grade had to comply.</p>
<p>New requirements for multifamily buildings recognize the importance of limiting transfer air from one dwelling unit to an adjacent one. As a result, new limitations are imposed on the DUV systems types allowed in multifamily buildings.</p>
<p>The maximum infiltration credit under the new requirements is calculated based on 2 ACH<sub><span class=\"CharOverride-62\">50</span></sub> for most dwellings. As before, this will not require a blower door test on each dwelling, but it will significantly lower the allowed infiltration credit, thereby increasing the required mechanical ventilation rate for compliance with the new requirements.</p>
<p>The effectiveness of air filters used in space-conditioning and ventilation equipment has increased from MERV 6 to MERV 13, significantly improving particle capture efficiency.</p>
<p>Proper labeling of the DUV controls is required. This will enhance occupants&rsquo; awareness of indoor air quality and is likely to increase their use of ventilation systems.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Rick Karg </strong> <em>is the president of Residential Energy Dynamics (RED) and has been a member of the ASHRAE 62.2 committee since 2007. He serves as the head of the Existing Dwelling Working Group for the 62.2 committee.<br /> <br /> The author is grateful for the important contributions of Jeff R. Miller, PE, an engineer at the California Energy Commission and a voting member of the ASHRAE 62.2 committee, who provided information about the California amendments to ASHRAE 62.2-2016.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>