<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Virginia\&#x27;s Most Energy-Efficient Home | Home Energy Magazine Archive</title>
<meta name="description" content="The project started out as a quest to build a relatively conventional, affordable home with high energy efficiency. The end result was the region&amp;rsquo;s first ">
<meta property="article:published_time" content="2012-02-29">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Virginia\&#x27;s Most Energy-Efficient Home","datePublished":"2012-02-29","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The project started out as a quest to build a relatively conventional, affordable home with high energy efficiency. The end result was the region&amp;rsquo;s first "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>Virginia\&#x27;s Most Energy-Efficient Home</h1><div class="byline">Published 29.02.2012</div></div>
<div class="article-body"><p>The project started out as a quest to build a relatively conventional, affordable home with high energy efficiency. The end result was the region&rsquo;s first near net zero energy home and one of the most energy-efficient homes ever built in the state of Virginia. In March of 2011, the green-building program EarthCraft Virginia presented this home with the Most Energy-Efficient Home of the Year award for 2010, choosing it over 302 other EarthCraft-certified homes.</p>
<p>&ldquo;Part of our thought process was finding out what we could do to have a lower energy bill,&rdquo; says homeowner David Rasmussen, who along with his wife, Jalna, worked on the design of their King George, Virginia, home, incorporating ideas they had researched over the years about green building. &ldquo;We knew we wanted to have a house constructed in the most environmentally sensitive method possible. Our research led us to EarthCraft Virginia.&rdquo;</p>
<div class=\"rightImage\" style=\"width: 240px;\"><a href=\"http://www.flickr.com/photos/55393876@N07/6795523240/in/photostream\"><img style=\"width: 240px; height: 180px;\" src=\"http://farm8.staticflickr.com/7207/6795523240_71272a8fd8_z.jpg\" alt=\"\" /></a><span class=\"caption\">Horizontal geo-thermal trench (5&rsquo; deep and 3&rsquo; wide) shows geo-thermal loops and lines. (J. Hall Homes)</span><br /><a href=\"http://www.flickr.com/photos/55393876@N07/6795522898/in/set-72157629118302616\"><img style=\"width: 240px; height: 180px;\" src=\"http://farm8.staticflickr.com/7180/6795522898_32e4e86f3f.jpg\" alt=\"\" /></a><span class=\"caption\">R-5 insulation with 10 mil seal vapor barrier. (J. Hall Homes)</span><br /><a href=\"http://www.flickr.com/photos/55393876@N07/6941637113/in/set-72157629118302616/\"><img style=\"width: 240px; height: 180px;\" src=\"http://farm8.staticflickr.com/7036/6941637113_227e9ebec0_b.jpg\" alt=\"\" /></a><span class=\"caption\">Sprayed waterproofing membrane on top of the footer acts as a capillary break between footings and foundation for moisture control. (J. Hall Homes)</span><br /><a href=\"http://www.flickr.com/photos/55393876@N07/6795521732/in/set-72157629118302616/\"><img style=\"width: 240px; height: 180px;\" src=\"http://farm8.staticflickr.com/7185/6795522186_dbf82690f8.jpg\" alt=\"\" /></a><span class=\"caption\">Rough framing stage shows 2 x 6 exterior walls, framed at 24&rdquo; on center. (J. Hall Homes)</span><br /><a href=\"http://www.flickr.com/photos/55393876@N07/6795521732/in/set-72157629118302616/\"><img style=\"width: 240px; height: 180px;\" src=\"http://farm8.staticflickr.com/7037/6795521732_27bce120da_b.jpg\" alt=\"\" /></a><span class=\"caption\">J. Hall Homes, Incorporated (former) superintendent and Kearns Electrical Services technician install solar panels. (J. Hall Homes) </span><br /><a href=\"http://www.flickr.com/photos/55393876@N07/6941636173/in/set-72157629118302616/\"><img style=\"width: 240px; height: 180px;\" src=\"http://farm8.staticflickr.com/7210/6941636173_c3817055e0_b.jpg\" alt=\"\" /></a><span class=\"caption\">Front elevation of the new near net zero home. (J. Hall Homes)</span></div>
<p>EarthCraft Virginia is a 501c3 nonprofit established in 2006 that provides a blueprint for builders to construct healthy, comfortable homes that reduce utility bills and protect the environment. It is an offshoot of the EarthCraft green-building program founded in Atlanta, Georgia, in 1999 by Southface Energy Institute. Since 2006, the efforts of this residential green-building program in Virginia have far surpassed the national average, with EarthCraft certifying its 1,000th home in 2011.</p>
<p>The Rasmussens consulted with EarthCraft representative Dan Dukes to help them locate EarthCraft-certified builders in their area. When they decided on a floor plan, they contacted two builders to bid the job. One builder came back with a stock plan that incorporated their energy efficiency ideas. But Jeff Hall of J. Hall Homes, Incorporated&mdash;who built the home&mdash;told them he could build the plan they wanted and not only integrate the green features they desired, but go even further to make their house highly energy efficient. &ldquo;We did not anticipate the idea of near net zero, but Jeff led us to several things that would help us achieve that,&rdquo; says Rasmussen.</p>
<p>Sitting on 2 acres, the single-story home is 3,537 square feet, with a full basement. The first floor is 1,493 square feet. The basement has 959 square feet of finished space and 596 square feet of unfinished space. There is also a 489 ft2 attached garage.</p>
<p>Hall&mdash;a graduate of Roger Williams University, in Bristol, Rhode Island, with a BS in industrial technology, a concentration in construction science, and a minor in business&mdash;started working in the home-building industry in 1993. He started his own company, J. Hall Homes, Incorporated, in 1999.</p>
<p>&ldquo;Being involved in green building and energy efficiency is important to me,&rdquo; says Hall, who built his first Energy Star home in 2006. In 2008, he started classes to become an EarthCraft Virginia-certified home builder. The Rasmussen house, completed in 2010, is Hall&rsquo;s second EarthCraft project.</p>
<p>This house was also Hall&rsquo;s first DOE Builder&rsquo;s Challenge home. This voluntary program helps participating home builders make the benefits of energy-efficient building clear to buyers and differentiates their best energy-performing homes from other products in the marketplace. The program provides a framework for continuous improvement to propel the market toward net zero energy performance.</p>
<p>The quest for high energy efficiency on this house starts from the ground up. The footings and basement slab are layered with foam board, which prevents thermal transfer from the ground into the house and also provides a drainage plane. &ldquo;We used 1-inch closed-cell foam insulation board under the foundation slab, and a 10-mil vapor barrier was taped and sealed over it,&rdquo; says Hall. &ldquo;We also waterproofed the footers and installed a capillary break over the top, so moisture won&rsquo;t wick up into the house.&rdquo;</p>
<p>The exterior walls are built with 2 x 6 studs and 24-inch-on-center framing. &ldquo;Twenty-five percent of all walls are made up of studs, and the wood has an R-value of 1 per inch,&rdquo; says Hall. &ldquo;So we decreased the amount of wood using the 2 x 6, which increases the wall surface area for insulation and is still structurally sound.&rdquo; One-inch-thick structural insulated sheathing (SIS) with an R-value of 5.5 is adhered to the walls and headers, and every penetration of the wall cavity (plumbing, drains, electrical, etc.) is sealed with caulk or foam.</p>
<p>The exterior wall cavities are filled with high-density fiberglass batt insulation. There is R-22 blanket fiberglass insulation on the inside of the basement walls. The main floor has R-21. While standard code dictates a minimum of R-13, the total wall insulation on the first floor (including the 5.5 SIS) is R-26.5. The house is clad in vinyl siding.</p>
<p>Completing the thermal envelope is a truss-built roof system. While code dictates a minimum of R-38 for flat ceilings, this house&rsquo;s attic ceiling insulation is R-50. The roof is sheathed in 50-year Energy Star-rated shingles made of a heat-reflective material. According to the manufacturer, these shingles reflect the sun&rsquo;s rays, reducing energy costs in the home by as much as 20%. Due to the reflection of the rays, the roof&rsquo;s surface temperature can be significantly decreased, thus decreasing the amount of heat transferred into the house. This in turn reduces the amount of air-conditioning needed in the home by as much as 15% during peak cooling demand.</p>
<p>Hall changed the roof design to accommodate Schuuco PV solar panels rated at 3.6 kW. He faced the front of the house due south on the lot and placed solar panels on it for maximum solar gain. He also designed the roof pitch to allow the panels to absorb the maximum amount of sunlight. The local utility supports net metering, and the Rasmussens are getting credit for all the surplus renewable energy they are producing.</p>
<p>An energy recovery ventilation (ERV) system circulates air through the house and is designed to meet the requirements of ASHRAE 62.2. While an average home&rsquo;s natural ACH is around 0.5&ndash;0.6, blower door testing revealed that this home has an ACH of 0.06, according to Dukes of EarthCraft. &ldquo;EarthCraft has never seen a house this tight,&rdquo; he says, adding that mastic used to seal all the ductwork in the HVAC system produced a duct system with virtually no leakage. The increased efficiency of the duct system allowed for a smaller, less expensive heat pump&mdash;going from a 3-ton unit to a 2-ton unit. There is also an air purifier system to clean the incoming outdoor air being supplied to the house.</p>
<p>The HVAC is a geothermal heating-and-cooling system with 320 feet of horizontal pipe buried 5 feet deep near the house. The liquid in the geothermal loop runs through a heat exchanger and provides hot water for use in the house before it cycles back through the system. &ldquo;During the cooling season, when you run your A/C you are getting hot water for free,&rdquo; says Hall.</p>
<p>A standard water heater tank stores the heated water, but the house also has a 98% energy-efficient propane tankless water heater. &ldquo;The tankless water heater has a circulation pump with a timer built in that runs only when you set it. A circulation pump moves the water into the system and preheats the water. By preheating the water in the loop, it is hot right away and therefore reduces water waste because you do not have to run the water so long to get it hot,&rdquo; says Hall.</p>
<p>The house&rsquo;s passive-solar design also adds to its energy efficiency. Most of the windows are on the south-facing front of the house, with no windows on the north and few on the east and west. Overhangs above the low-e argon windows and the overhang of the wraparound porch deflect the sun in summer when the sun is high, and bring in light and heat in winter when the sun is low. The amount of space cleared around the house was determined by how large a shadow the trees cast on the house. Because three rooms have no windows, sun tubes were installed to provide natural light. The rest of the lights in the house are part of the Energy Star Advanced Lighting Package.</p>
<p>Guidelines for the Energy Star, Builder&rsquo;s Challenge, and EarthCraft programs encourage a HERS rating index of 70, or a home that is 30% more efficient than standard. The Rasmussen house has a HERS index of 21, or about 79% more efficient than standard; this is believed to be the best score ever achieved in the state of Virginia.</p>
<p>&ldquo;When you can get a home into the 20s, you are very close to zero net energy,&rdquo; says K.C. McGurren, executive director of EarthCraft Virginia. &ldquo;Such a low home energy index is amazing. Plus they were able to do it for a fairly affordable price per square foot to get the energy efficiency gains that they did.&rdquo;</p>
<p>The house also received an EarthCraft Virginia Platinum certification, which is the highest possible level. An EarthCraft certification requires 150 points; Gold certification requires 200 points; and Platinum requires 230 points. This house received 330 points.</p>
<p>As for cost, Hall says a standard home of similar size would cost about $250,000 (land not included) to build. Adding all these energy upgrades while reducing costs in other areas brought the house total to $320,000. &ldquo;We tried to spend the money where we got the most for our dollar, utilizing cheaper items where we could to offset the cost,&rdquo; says Hall. The solar panels qualify for a 30% tax credit, as does the geothermal heating-and-cooling system. And because of the energy efficiency of the thermal envelope, the geothermal system allows for a smaller, less expensive heat pump.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<h5>Table 1. Rasmussen Family Energy Performance and Monthly Bills, 2011</h5>
<a href=\"http://www.flickr.com/photos/55393876@N07/6795521232/in/set-72157629118302616/\"><img style=\"width: 240px; height: 265px;\" src=\"http://farm8.staticflickr.com/7198/6795521232_3520fde50e_o.jpg\" alt=\"\" /></a></div>
<p>Other materials and techniques were trade-offs. &ldquo;By using the 1-inch structural sheathing on the house, we did not have to buy plywood or Tyvek. Although that sheathing was more costly, we saved by using batt insulation, which is less expensive than foam, and still got the energy efficiency we were looking for,&rdquo; says Hall. &ldquo;The advanced framing technique used less lumber in the home. By eliminating some of the wood, no Tyvek, no insulating foam&mdash;although the structural sheathing cost more&mdash;it was a wash. So there was a huge savings in the way the house was assembled.&rdquo;</p>
<p>Having lived in the house for over a year, the Rasmussens have closely watched its energy performance (see Table 1) and have tried to adjust their habits to make it even better. &ldquo;Some of the correlation of energy usage and the house is about us learning how to live with the system better,&rdquo; says Rasmussen, pointing out that the first two months of 2011 show the highest electricity usage (683 kWh in January and 732 kWh in February). &ldquo;In January and February it was high, and I realized it was because of how I had set the timer on the water heater and that it works differently in the summer than in the winter. The spike usage was the time it was making new hot water after hot water had been used up. So the bills were higher until we realized how to manage the system better.&rdquo; Average usage for the first nine months of 2011 was 309 kWh per month.</p>
<p>The Rasmussens&rsquo; power company (Northern Neck Electric Cooperative) has given them an hourly graph of their daily electric usage. The Rasmussens have used this to see where they can reduce their usage further. They now realize that their electric oven is a big energy consumer. &ldquo;On a normal day you might see 1.2 to 1.4 kWh per hour. When you bake, you are upwards of 2 kWh,&rdquo; says Rasmussen. Now, after turning off the oven from baking, they often use that stored energy and put raw potatoes in the oven to partially bake while the oven is cooling. The next day when they cook the potatoes to eat, they do not have to cook them as long, thereby using less energy. &ldquo;The reality is that the electric oven and cooktop kills us. Dan told us to get a gas oven, but we did not like them. Had we done that, we would probably be much closer to net zero.&rdquo;</p>
<p>The Rasmussens have also experienced many of the benefits of their super energy-efficient home. &ldquo;When the air-conditioning was running a lot in the summer, there were times I don&rsquo;t think the water heater was working at all, and we were getting 120&deg;F out of the geothermal,&rdquo; he says.</p>
<p>The electrical co-op&rsquo;s hourly usage report shows that during the winter the solar panels provide 30&ndash;40% of the home&rsquo;s daily electrical usage needs. During late spring and through the summer the panels provide upward of 70%, and sometimes 100%. In April of 2010 the house was producing enough energy to run itself, so they actually achieved net zero that month.</p>
<p>Rasmussen says their average monthly electric bill for the first ten months of 2011 was $58.21, with the lowest bill in May at $31.14 and the highest in February at $104.54 (see Table 1). Ironically, in most months the cooperative&rsquo;s monthly distribution service charge is more than the actual energy usage charge.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">&gt;&gt; learn more</p>
<p class=\"moreinfo\">For more information on EarthCraft Virginia, visit <a href=\"http://www.ecvirginia.org\" target=\"_blank\">www.ecvirginia.org</a>.</p>
<p class=\"moreinfo\">To learn more about DOE&rsquo;s Builder&rsquo;s Challenge, go to <a href=\"http://www1.eere.energy.gov/buildings/building_america/about.html\" target=\"_blank\">http://www1.eere.energy.gov/buildings/building_america/about.html</a>, go to <a href=\"http://www.aeanyc.org/distancelearning\" target=\"_blank\">www.aeanyc.org/distancelearning</a>.</p>
</div>
<p>Hall recognizes that green-building programs and net zero homes are more common in other areas of the country, and he&rsquo;s proud to bring this technology to Virginia. He realizes that the more consumers know about the technology available, the more it will become commonplace in the home-building industry. &ldquo;In the state of Virginia, this home is cutting-edge technology,&rdquo; he says. &ldquo;Once people are better educated and understand it, they will say it is a no-brainer.&rdquo;</p>
<p>&ldquo;This is my first zero energy home project, which makes it all so interesting,&rdquo; says Dukes. &ldquo;The most exciting thing about this project all along was that it&rsquo;s not rocket science. What J. Hall Homes has demonstrated with documented verification is that you can take conventional construction, tweak it a little, throw in a few upgrades, and voila.&rdquo;</p>
<p>&ldquo;Virginia is finally embracing this program,&rdquo; says Chuck Bowles, program technical director for EarthCraft Virginia, who has been with the organization from its inception. He also did the final testing on the Rasmussen home. &ldquo;When we started, we probably saw about one house a year. This house is reflective of just how far housing has gone between then and now.&rdquo;</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Deborah Rider Allen</strong> <em>grew up in Richmond, Virginia. She writes for businesses and publications, including</em> Home Energy, the Richmond Times-Dispatch, Housetrends <em>magazine, and </em>R-Home <em>magazine.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>