<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Water Heating in All-Electric Homes | Home Energy Magazine Archive</title>
<meta name="description" content="When I started working in the home energy field (in the mid-1990s), I never imagined I&amp;rsquo;d be suggesting that all-electric homes could be among the most eff">
<meta property="article:published_time" content="2016-04-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Water Heating in All-Electric Homes","datePublished":"2016-04-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"When I started working in the home energy field (in the mid-1990s), I never imagined I&amp;rsquo;d be suggesting that all-electric homes could be among the most eff"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>Water Heating in All-Electric Homes</h1><div class="byline">Published 30.04.2016</div></div>
<div class="article-body"><p>When I started working in the home energy field (in the mid-1990s), I never imagined I&rsquo;d be suggesting that all-electric homes could be among the most efficient, sustainable, and practical choices in cold climates. In some warmer parts of the country&mdash;for example, in Florida, where cooling loads dominate and gas infrastructure is limited&mdash;all-electric homes have always been common. But in colder parts of the country, electric-resistance heat was to be avoided at all costs. The air source heat pumps (ASHPs) of the 1990s offered no solutions; they switched to resistance heat at mild temperatures (often in the 30&ndash;40&deg;F range). In the north, ASHPs got a horrible reputation as systems that negligent landlords installed when they didn&rsquo;t care about tenants&rsquo; utility bills.</p>
<p>Things have changed. Two of the biggest changes:</p>
<ol>
<li>ASHPs have improved tremendously. Systems are available now that operate (in heat pump mode) below 0&deg;F at efficiencies much greater than what electric resistance can offer.</li>
<li>The building industry&rsquo;s knowledge of envelope systems, improved construction practices, and rigorous energy codes have dramatically reduced the heating loads in new homes.</li>
</ol>
<div class="rightImage" style="width: 240px;">
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/26138478244/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1538/26138478244_10e9702a64_m.jpg" alt="Untitled" width="240" height="166" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">The 1-ton heat pump provides all heating and cooling for this Passive House in western Connecticut. (Credit: SWA)</span></p>
<p><a title="aldrich-2" href="https://www.flickr.com/photos/55393876@N07/26651222122/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1497/26651222122_f43f667da8_m.jpg" alt="aldrich-2" width="240" height="220" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Heat traps can reduce thermosiphoning energy loss from tank water heaters. (Credit: SWA)</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/26471744180/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1475/26471744180_a11913931e_m.jpg" alt="Untitled" width="240" height="38" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/26140733533/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1447/26140733533_532c0c999c_m.jpg" alt="Untitled" width="240" height="180" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Each of 20 homes in this community has a solar DHW system. (Credit: SWA)</span></p>
<h5>Monitored Water Heating Energy in One Homes</h5>
<p><a title="Monitored Water Heating Energy in One Homes" href="https://www.flickr.com/photos/55393876@N07/26138479924/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1640/26138479924_0d6f890d91_m.jpg" alt="Monitored Water Heating Energy in One Homes" width="240" height="152" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 1. Solar water heating systems were a major part of the design of homes in a community in Greenfield, Massachusetts.</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/26719095116/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1601/26719095116_0aa4a88bc8_m.jpg" alt="Untitled" width="240" height="175" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Olive Street Development converted an abandoned school building into 12 efficient apartments. Evacuated-tube solar collectors totaling 372 square feet act as awnings over the southern windows. (Credit: SWA)</span></p>
<h5>DHW Monitoring Results</h5>
<p><a title="DHW Monitoring Results" href="https://www.flickr.com/photos/55393876@N07/26138480134/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1483/26138480134_a9b8a7d08a_m.jpg" alt="DHW Monitoring Results" width="240" height="164" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 2. DHW monitoring results for the first year in the 12-unit building.</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/26719095376/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1487/26719095376_f0ef19e6f5_m.jpg" alt="Untitled" width="98" height="240" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">The managers of this apartment building tried to keep the closet warmer with a resistance space heater, but it was a losing battle. A HPWH simply doesn&rsquo;t make sense here. (Credit: SWA)</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/26140734043/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1548/26140734043_cdd867fb6b_m.jpg" alt="Untitled" width="80" height="240" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">HPWHs can work well in basements, where there is a large volume of air from which to draw heat. They do not work well in closets. (Credit: SWA)</span></p>
</div>
<p>There are more and more examples of Passive Houses or zero energy homes where loads are reduced to minuscule levels. The Connecticut Passive House uses a single, ductless heat pump for all mechanical heating and cooling.</p>
<p>But the all-electric trend is crossing over into more-mainstream home construction as well. Even in colder climates, homes that meet Energy Star requirements or even the 2012 or 2015 International Energy Conservation Code (IECC) often have design heating loads of 20,000 Btu per hour or lower (many furnace capacities start at 60,000 Btu per hour). The operating cost of natural-gas heating is typically lower than the operating cost of electric heating, but not by a huge margin. We&rsquo;ve seen situations where heating a new home with a good ASHP may cost $500 per year and heating with gas may cost $350 per year. Gas still costs less (by $150 per year), but as homes get more efficient, this margin shrinks.</p>
<p>Operating cost is not the only factor for many people; first costs are often much lower where a single system (ASHP) provides all heating and cooling for a home. There may also be plumbing and infrastructure savings without gas, and monthly gas utility fees are often $8&ndash;20 a month; these fees alone can negate annual operating savings. Some homeowners want to avoid on-site fossil fuels, and some choose to offset on-site electricity consumption with on-site PV to achieve net zero energy consumption.</p>
<p>Regardless of the reasons, more builders and developers are considering all-electric buildings. But there&rsquo;s another big thermal load in homes. What do you do about water heating?</p>
<h4>Hot Water Use</h4>
<p>Before talking about how to heat water, it&rsquo;s useful to take a look at how much water we need to heat. Reducing consumption, of course, is the most direct way of reducing energy use. The good news is that domestic hot-water (DHW) consumption has been dropping&mdash;thanks to more-efficient appliances, low-flow fixtures, and perhaps more-conscious home occupants. Steven Winter Associates (SWA) has seen this trend in our studies and evaluation projects. In 2001, when we performed an evaluation for a New England utility, we found average DHW consumption of 60&ndash;70 gallons a day in single-family homes. In a similar study ten years later, we found average DHW consumption of 40&ndash;50 gallons a day. In extremely efficient new homes (such as zero energy homes or Passive Houses), we typically see DHW consumption of 30&ndash;40 gallons a day. These are small examples (each of our three studies monitored between one and two dozen homes), but there are similar trends nationwide. For instance, the DOE method for testing and rating the efficiency of water heaters is changing. The older test procedure called for a hot-water draw of 64 gallons per day. In the new procedure, most 40- and 50-gallon electric tanks will be tested at 55 gallons per day. DOE&rsquo;s Residential Energy Consumption Survey (RECS) also shows a 17% drop in water-heating <em>energy</em> per household from 1993 to 2009. Some of this is certainly due to more-efficient water heaters, but the trend is in the right direction.</p>
<p>Before choosing a water-heating system, be mindful of water consumption. Low-flow showerheads, faucet aerators, and efficient appliances can dramatically reduce hot-water use and energy use.</p>
<h4>Electric Resistance</h4>
<p>Electric-resistance tanks have been the default electric water-heating system, and they&rsquo;ll be around for a while yet. Heating elements convert electricity to heat at 100% efficiency. Hot water <em>systems </em>are less than 100% efficient because of standby and distribution losses, but these can be minimized by</p>
<ul>
<li>selecting very well-insulated tanks and/or applying additional insulation outside tanks;</li>
<li>keeping DHW pipe runs short (in new homes);</li>
<li>installing good pipe insulation (in all homes);</li>
<li>installing heat traps to reduce thermosiphoning; and</li>
<li>using demand-controlled recirculation (if recirculation is necessary).</li>
</ul>
<p>Tankless resistance water heaters eliminate standby losses, require much less space, and have prices similar to those of really well-insulated electric tanks. The sole reason they are not used more often is their current draw. A tankless resistance heater needs a much-larger heating element (maybe 10 times larger) than a storage tank water heater to heat water as it is used. The following equation can be used to assess the electric-current needs of a tankless water heater. Using 240 volts to heat water from 65&deg;F to 125&deg;F (a rise of 60&deg;F) at a rate of 4 gallons per minute requires nearly 150 amps.</p>
<p>These high current draws can lead to larger (and more costly) electric services. Point-of-use water heaters require less current and reduce distribution losses, but multiple units are usually required in a home, and these can still lead to larger service requirements.</p>
<p>If high current draw is not a deal breaker, look for water heaters with precise temperature delivery and modulation, both of which are typically achieved with TRIAC controls. These controls can result in less energy use and very consistent water temperatures.</p>
<h4>Solar Water Heating</h4>
<p>Solar water-heating systems were a major part of home design in a community in Greenfield, Massachusetts. The developer, Rural Development, Incorporated, installed a solar system on each of 20 homes, and we were able to monitor one system in some detail. After several initial operational problems were worked out, the systems provided most of the water-heating energy&mdash;80% in the home we monitored (see Figure 1). We also monitored the gas use and efficiency of the auxiliary tankless water heater. Annual gas costs for water heating were only $36; the solar system offset $134 per year (at $1.40 per therm). The $36 per year was great, but without substantial financial incentives, the cost of the solar DHW system ($9,600) was difficult to justify with an annual savings of $134.</p>
<p>Substantial financial incentives are available in many areas, which can reduce the up-front cost of solar water-heating systems by 50% or more; but high up-front cost is certainly a barrier to wider adoption. In cold climates where indirect solar systems are necessary for freeze protection, installed costs are often near $10,000. In climates that remain above freezing all year, direct water heaters (such as thermosiphon and integral collector storage systems) can cost less than $5,000. In most of North America, however, indirect systems are necessary. The cost picture looks better when solar offsets more-expensive water-heating methods (such as electric resistance), and many utility, state, and federal incentives can bring the price down dramatically. But in single-family homes, indirect solar DHW can be a costly way to heat water.</p>
<p>In multifamily buildings, however, the cost picture is a bit different. Because of the better scale, one study found that multifamily solar DWH systems cost 28% less than single-family systems (based on average cost per collector area). SWA was able to monitor performance of a small multifamily solar system, also located in Greenfield, Massachusetts (see Figure 2). This system cost about $31,000 ($83 per square foot of collector compared to $110 per square foot for the nearby single-family systems). The federal tax credit, state incentive, and utility incentives offset most of the installed cost, and the system saved $630 a year in natural-gas costs. In the developer&rsquo;s next project, the plan is to forego fossil fuels entirely and rely on solar thermal with electric resistance or heat pumps for backup.</p>
<h4>Heat Pump Water Heaters</h4>
<p>Most of heat pump water heaters (HPWHs) we&rsquo;re seeing in homes are packaged, tank systems. Typically, the heat pump components (compressor, evaporator, fan, and so on) are mounted above a hot-water storage tank. As HPWHs have been discussed in two previous <em>Home Energy</em> articles (see &ldquo;Navigating the New Market,&rdquo; <em>HE</em> July/Aug &rsquo;12, p. 38, and &ldquo;What&rsquo;s New in Water Heating?&rdquo; <em>HE</em> Sept/Oct &rsquo;12, p. 48), we won&rsquo;t go into much detail here on how they operate, but heat is removed from the surrounding air and moved into the water in the storage tank. Our studies have shown that the average HPWH uses about half as much electricity as a resistance water heater.</p>
<p>According to the Energy Information Administration, the average home with an electric water heater uses 2,675 kWh per year for water heating. At the average U.S. residential electric rate of $0.127/kWh, a HPWH could reduce annual water-heating costs from $341 to about $170. Costs for HPWHs certainly vary, but we&rsquo;ve seen premiums of $700&ndash;2,500 (over conventional resistance water heaters). As with solar, there are often utility or government incentives that can lower the costs.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">To learn about DOE&rsquo;s methods for testing and rating the efficiency of water heaters: (<a href="http://www.gpo.gov/fdsys/granule/CFR-1999-title10-vol3/CFR-1999-title10-vol3-part430-subpartB-appE" target="_blank">older version</a>) and (<a href="http://energy.gov/sites/prod/files/2014/06/f17/rwh_tp_final_rule.pdf">newer version</a>).</p>
<p class="moreinfo">Read <a href="http://www.eia.gov/consumption/residential/index.cfm" target="_blank">DOE&rsquo;s Residential Energy Consumption Surveys</a> from 1993 to 2009.</p>
<p class="moreinfo">See a <a href="https://basc.pnnl.gov/resource-guides/integrated-collector-storage#quicktabs-guides=3" target="_blank">map of freeze risks</a> for integrated collector storage solar systems.</p>
<p class="moreinfo">See monitored performance of a <a href="http://www.cpuc.ca.gov/NR/rdonlyres/C1C7FD10-05AA-493B-8CD0-F2C24DCA955A/0/CCSE_SWHPP_Rpt.pdf">small multifamily solar system located in Greenfield, Massachusetts</a>.</p>
<p class="moreinfo">For more information on types of solar water-heating systems, see Chapter 3, &ldquo;Solar-Thermal Water Heating,&rdquo; in <em><a href="http://apps1.eere.energy.gov/buildings/publications/pdfs/building_america/41085.pdf">High-Performance Home Technologies: Solar Thermal &amp; Photovoltaic Systems</a>.</em> Vol. 6 in the Building America Best Practices Series. Prepared by Pacific Northwest National Laboratory &amp; Oak Ridge National Laboratory for DOE, June 4, 2007.</p>
<p class="moreinfo">See the <a href="http://www.solar-rating.org/standards/SRCC_Standard_300_For_Solar_Water_Heating_Systems.pdf">Solar Rating and Certification Corporation&rsquo;s</a> performance requirements.</p>
</div>
<p>Because they can cut water-heating costs in half, HPWHs make sense in a lot of single-family homes. But there are a few caveats to be aware of before installing a HPWH.</p>
<p><span class="inlineheading">Cooling effect.</span> Because the heat pump moves energy from the surrounding air to the water, the HPWH cools (and sometimes dehumidifies) the surrounding space. During warm weather, this can be an added benefit. During heating season, it can consume a bit more space-heating energy. The cool air can also make the area around the HPWH feel chilly, so bear this in mind when deciding where to locate the unit.</p>
<p><span class="inlineheading">Space and volume. </span>HPWHs need a rather large volume of air from which to draw heat (several installation manuals recommend at least 1,000 cubic feet). It is usually unwise to install a HPWH in a closet, because it will cool the closet air so much that the heat pump won&rsquo;t be able to operate effectively.</p>
<p><span class="inlineheading">Noise.</span> Most HPWHs aren&rsquo;t terribly loud, but they&rsquo;re certainly much louder than a resistance water heater. Bear this in mind before you locate a HPWH near bedrooms or other occupied spaces.</p>
<p>&lt;<span class="inlineheading">Size matters. </span>Most HPWHs have electric-resistance elements that turn on when the heat pump can&rsquo;t keep up with the load. To maximize efficiency, use of these resistance elements should be minimized. One simple way to do this is to install <em>larger</em> tanks and keep them <em>hotter</em>. This is counterintuitive to most equipment-sizing guidelines, but an 80-gallon tank kept at 140&deg;F can provide about twice as much hot water as a 50-gallon tank kept at 120&deg;F before resistance is needed. To prevent scalding, it is good practice to temper valves when keeping tanks very hot.</p>
<p>As the cost of PV systems has plummeted over the past several years, some people are finding that installing an extra 1&ndash;1.5 kW of PV to power a HPWH is more practical and less expensive than investing in and using a solar water heating system. This certainly depends on local rates and incentives, and the HPWH caveats above still apply, but it can sometimes be a good approach.</p>
<h4>What&rsquo;s Next?</h4>
<p>All of these nonfossil systems have pros and cons:</p>
<ul>
<li>Electric resistance has very low first costs, but high operating costs (though operating costs can be reduced through water conservation measures).</li>
<li>Solar-thermal systems can offset most water-heating energy, but they often have high first costs and sometimes high maintenance costs.</li>
<li>Operating costs of HPWHs are often half as much as those for electric resistance, but first costs are higher and there are limitations on where HPWHs can be used.</li>
</ul>
<p>There may be no &ldquo;perfect&rdquo; system for all applications, but there are some new heat pump products coming that may address the limitations of packaged, tank-type HPWHs. Several manufacturers may soon introduce split HPWHs in North America. In split systems, heat is drawn from the outdoor air and moved to a tank located indoors. There may also be outdoor HPWHs available soon that use CO2 as a refrigerant. These will probably be more expensive, but they promise higher efficiencies and could solve many of the problems posed by tank HPWHs as described in this article. Stay tuned.</p>
<p class="authorbox faintLightBlueBG"><strong>Robb Aldrich</strong> <em>has been with Steven Winter Associates in Connecticut since 2000. At SWA he has specialized in home energy systems: researching new technologies, monitoring performance of systems, and working with builders and developers across the country to create better, healthier, more efficient buildings. Before joining SWA, Robb received a master&rsquo;s degree from the Building Systems Program at the University of Colorado and worked for several years designing, commissioning, and repairing solar electric and solar thermal systems.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>