<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>What Aerosol Taught Us About Compartmentalization | Home Energy Magazine Archive</title>
<meta name="description" content="Every once in a while in my previous job at Steven Winter and Associates I got to work on something very cool with the real experts&amp;mdash;folks like Mark Modera">
<meta property="article:published_time" content="2016-03-14">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"What Aerosol Taught Us About Compartmentalization","datePublished":"2016-03-14","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Every once in a while in my previous job at Steven Winter and Associates I got to work on something very cool with the real experts&amp;mdash;folks like Mark Modera"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>What Aerosol Taught Us About Compartmentalization</h1><div class="byline">Published 14.03.2016</div></div>
<div class="article-body"><p>Every once in a while in my previous job at Steven Winter and Associates I got to work on something very cool with the real experts&mdash;folks like Mark Modera and Curtis Harrington at UC Davis. They have been developing a potentially game-changing technology based on the use of aerosolized sealants to seal houses and apartments. It is similar in concept to Aeroseal technology and has been described in several magazines already, but in case you haven\'t seen it, here is a quick summary.</p>
<h4>How It Works</h4>
<p>Using specialized nozzles and compressed air, a water-based sealant is atomized into particles small enough that they can be carried by light air currents. Sealant nozzles are placed throughout the space (a house for example), and using a standard blower door, the space is pressurized to up to 100 Pa. Air currents and pressure differences created by the blower door carry the sealant toward leaks in the building envelope. The sticky sealant particles catch on the edges of the leaks, and more particles stick to these, slowly building up over time. Eventually, the leaks are virtually completely sealed. The result is a relatively hands-off way to seal an apartment or house to extremely tight levels, without ever opening a tube of caulk.</p>
<div class="rightImage" style="width: 240px;">
<p><a title="tr Maxwell_figure1" href="https://www.flickr.com/photos/55393876@N07/25791563665/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1679/25791563665_07cf66b56a_m.jpg" alt="tr Maxwell_figure1" width="240" height="62" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 1. Pressure measured inside a wall in relation to location of air barrier.</span></p>
<p><a title="tr Maxwell_figure2" href="https://www.flickr.com/photos/55393876@N07/25670554592/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1450/25670554592_fa6613c972_m.jpg" alt="tr Maxwell_figure2" width="240" height="159" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 2. Very tight air barriers at the apartment interiors may leave leakage paths around these sealed &ldquo;boxes within a box&rdquo;.</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/25490848670/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1587/25490848670_9c741209bc_m.jpg" alt="Untitled" width="160" height="240" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Using specialized nozzles and compressed air, a water-based sealant is atomized into particles small enough to be carried by light aircurrents.</span></p>
<p><a title="tr Maxwell_photo2" href="https://www.flickr.com/photos/55393876@N07/25765463636/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1506/25765463636_07b3466ae2_m.jpg" alt="tr Maxwell_photo2" width="240" height="161" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Here&rsquo;s what the sealant particles look like when they collect near a joint at the bottom of a wall.</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/25164916363/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1627/25164916363_541443fd47_m.jpg" alt="Untitled" width="240" height="180" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Dust patterns on the insulation indicate airflow through dead spaces between two fairly airtight walls, the old plastered masonry, and the newer framed wall built inside.</span></p>
</div>
<p>We were very excited to work with UC Davis in the summer of 2014 on a demonstration of this process in a Queens, New York, apartment building, and the results showed a dramatic ability to seal apartments in less than 90 minutes. Four apartments were sealed to less than 0.1 CFM50 per square foot of enclosure, or less than 2.1 ACH50. For projects that must meet apartment airtightness requirements, this process has the potential to virtually guarantee supertight apartments.</p>
<h4>Apartment Air Barriers</h4>
<p>While there is plenty that can be said about this process and its effectiveness, we became interested in what it could teach us about apartment air barriers. So we deployed a bunch of manometers and watched what happened to the walls themselves while the sealing progressed.</p>
<p>If you know the pressure inside the wall, and you compare it to the pressure inside the apartment being tested, you can find out things about the air barriers that make up the wall. One is where the air barrier in the wall actually lies. If the apartment is pressurized to 100 Pa with respect to outside, and you measure the pressure in the wall itself, you can infer how tight the near and far surfaces of that wall are compared to each other. For example, if the near surface of the wall is very airtight, the pressure in the wall with respect to the outside will be relatively low (see Figure 1). This makes sense, because if there isn&rsquo;t much air leaking into the wall cavity from the inside of the house, the wall cavity won&rsquo;t be pressurized much.</p>
<p>But say the near surface of the wall is leaky compared to the far surface&mdash;for example, if some plumbing penetrations haven&rsquo;t been sealed from the inside. If the leaks on the far side of the cavity are relatively small, air leaks into the wall, but it has nowhere to go. The pressure in the wall builds with respect to outside. The leakier the near surface is compared to the far surface, the closer the pressure in the cavity will be to the overall test pressure.</p>
<p>Mind you, this alone doesn&rsquo;t tell you how much leakage there is in the wall; it just tells you where the leakage is, relatively speaking. To get a visceral understanding of this, imagine you are doing a blower door test on a house, and the house is at &ndash;50 Pa with respect to outside. Now imagine you are holding a cardboard box. Poke a manometer hose into the box, and you&rsquo;ll notice a zero pressure difference in the box with respect to the apartment. That cavity (the box) is totally within the air barrier of the house.</p>
<p>Now poke a hose into a wall cavity, and you will usually observe something different. Imagine the wall cavity as just another cardboard box. If the near side of the wall is perfectly airtight, you&rsquo;d see a high pressure drop in the wall with respect to the house interior. Air leakage is making its way into the wall cavity from outside, but it&rsquo;s not finding exit points into the house. The pressure builds at the interior surface. Take the manometer from your blower door, which reads &ndash;50 Pa in the house with respect to outside, and poke it in the wall. You might see the pressure in the house as &ndash;45 Pa with reference to the wall interior. This shows you that the air barrier is on near side of the wall. But say you read a pressure in the house of &ndash;10 Pa with respect to the wall interior. You&rsquo;ll know that the interior surface is relatively much leakier than the exterior surface.</p>
<h4>Why You Should Care</h4>
<p>You still might be inclined to ask why you should care&mdash;after all, this technique seems pretty esoteric. But it allowed us to ask and answer some interesting questions about the aerosol sealing process and compartmentalization in general. First, we found that the aerosol typically seals the first leak that it encounters&mdash;the near side of the wall cavity, for example. This wasn&rsquo;t exactly a surprise, but monitoring the pressures allowed us to solidly confirm what we could see with our eyes. It also led us to some other questions about the nature of air leakage in multifamily buildings.</p>
<p>Sure, the aerosol could compartmentalize the units quickly and reliably, and we even found that it made ventilation systems work better. But would compartmentalized apartments mean lower energy bills? After all, if one could break a six-story building down into many smaller one-story compartments, wouldn&rsquo;t the stack effect, and therefore energy use, be reduced? I don&rsquo;t believe it as much as I had once hoped.</p>
<p>We once cut open walls in an old masonry hospital building that was converted to apartments to identify possible retrofits. The dust patterns on the insulation inside the walls were puzzling to me. The patterns indicated that air currents were traveling upward through the building walls, especially through channels like the steel studs, but blower door tests showed the apartments to be fairly well compartmentalized and airtight. Where was this vertical air travel coming from? I was na&iuml;ve to think that an apartment blower door test would tell the whole story.</p>
<p>The aerosol process creates extremely airtight apartments, but as we found with the pressure monitoring, the air barriers are created on the innermost surface of the apartments. What about all the spaces between the apartments? Wall cavities can be complicated places, containing pipes, ducts, mechanical systems, and just plain dead space. If the aerosol seals only the innermost surface of these complicated spaces, these interstitial pathways&mdash;horizontal and vertical between floors&mdash;are mostly untouched. What you get is a bunch of airtight boxes (the apartments) nested within a larger box (the exterior envelope). Any airflow patterns in the nether regions of the building&mdash;the myriad chases, raceways, and rat paths&mdash;remain. See Figure 2.</p>
<p>Back to the converted hospital. The exterior walls of the old building, which were basically solid concrete and masonry, had been left untouched in the retrofit. I would expect this exterior air barrier to be actually pretty airtight. At some point in the 1970s when the building was converted to apartments, walls were built on the interior of the exterior masonry walls and insulated. Blower door tests showed that these walls created fairly airtight apartments. This is a good example of boxes within a box. When we tried to specify retrofits, we were disappointed when a measurement of apartment airtightness before and after injecting foam into various wall cavities showed almost no improvement. But in retrospect, this makes perfect sense. We were injecting foam into dead spaces&mdash;into the space between the boxes within a box. That wasn&rsquo;t going to change the apartment airtightness, and probably not energy use either. Insulation in these walls showed ample evidence of air travel. How much windwashing of the insulation was going on? Sealing the apartments further wasn&rsquo;t going to change that at all.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">Read about the <a href="http://apps1.eere.energy.gov/buildings/publications/pdfs/building_america/apartment-compartmentmentalization-aerosol-sealing.pdf">effectiveness of the aerosol process</a>.</p>
</div>
<p>This has some bearing on our ability to claim energy savings from air sealing apartments in new construction and retrofit. Even if we were able to aerosol seal every apartment to virtually zero leakage, air would still flow through the building skin. Compartmentalization is an admirable goal, but extrapolating apartment airtightness&mdash;or even whole-building airtightness&mdash;directly to energy savings can be a tricky affair.</p>
<p class="authorbox faintLightBlueBG"><strong>Sean Maxwell</strong> <em>was senior energy consultant at Steven Winter Associates and now resides in Australia. His nearly seven years of work at SWA ranged from dozens of multifamily energy audits to research for DOE&rsquo;s Building America program.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>