<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>What\&#x27;s New in Water Heating? | Home Energy Magazine Archive</title>
<meta name="description" content="Over the past year, you may have seen advertisements or promotions for new &amp;ldquo;hybrid electric&amp;rdquo; water heaters that use less than half as much energy as">
<meta property="article:published_time" content="2012-09-02">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"What\&#x27;s New in Water Heating?","datePublished":"2012-09-02","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Over the past year, you may have seen advertisements or promotions for new &amp;ldquo;hybrid electric&amp;rdquo; water heaters that use less than half as much energy as"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>What\&#x27;s New in Water Heating?</h1><div class="byline">Published 02.09.2012</div></div>
<div class="article-body"><p>Over the past year, you may have seen advertisements or promotions for new &ldquo;hybrid electric&rdquo; water heaters that use less than half as much energy as traditional electric-resistance water heaters. What are these products, and do they really save so much energy? These hybrid water heaters, also known as heat pump water heaters (HPWHs), are not entirely new, but they have not sold widely in the past. Earlier products, produced by small niche-market manufacturers, have proven unreliable, and the market for them has been limited. Recently, several manufacturers&mdash;including General Electric, Rheem, A.O. Smith, Stiebel-Eltron, and AirGenerate&mdash;have entered the HPWH market.</p>
<p>HPWHs have the potential to save a lot of energy. While traditional electric-resistance water heaters perform with energy factors (EF) of around 0.9, new HPWHs boast EF of over 2. In the United States, water heating is the third-largest contributor to residential energy consumption after space heating and cooling. For the 36% of homes that use electric resistance water heaters (Table 1), changing to HPWHs could result in roughly 50% reduction in water-heating energy consumption.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7904328338/in/photostream\"><img src=\"http://farm9.staticflickr.com/8301/7904328338_8b50f14e64.jpg\" alt=\"Right Image\" width=\"240\" height=\"363\" /></a><span class=\"caption\">Heat Pump Water Heater (HPWH) (SWA)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7904328484/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8172/7904328484_6a2e18b548_m.jpg\" alt=\"Right Image\" width=\"240\" height=\"216\" /></a><span class=\"caption\">Figure 1. Simple schematic of HPWH operation.</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7904328594/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8298/7904328594_04637834e1_m.jpg\" alt=\"Right Image\" width=\"240\" height=\"172\" /></a><span class=\"caption\">Figure 2. This figure shows consumption distributed fairly evenly throughout the day. The heat pump is able to satisfy all hot water demand.</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7904366408/in/photostream\"><img src=\"http://farm9.staticflickr.com/8442/7904366408_2c7f6992e1_m.jpg\" alt=\"Right Image\" width=\"240\" height=\"202\" /></a><span class=\"caption\">Figure 3. This figure shows large concentrated draws in the afternoon and evening. The HPWH must rely extensively on the electric-resistance mode to meat demand.</span></p>
</div>
<h4>How Does It Work?</h4>
<p>A heat pump is a device that moves heat from one place to another (see Figure 1). In the case of a HPWH, heat is moved from the air surrounding the unit into the hot-water tank. HPWHs are designed primarily as replacements for standard electric-resistance water heaters, but they can also be an excellent alternative to oil or propane water heating.</p>
<p>Most heat pumps operate as hybrid devices&mdash;that is, they use the heat pump whenever possible, but built-in controls switch to conventional resistance heating when the demand for hot water is high. The heat pumps in these hybrid water heaters can heat water at high efficiencies, but their heating capacity is lower than that of a traditional electric-resistance heater. A typical 4.5 kW electric-resistance element can reliably heat over 20 gallons of water per hour. The heat pump has a lower heating rate; General Electric, for example, publishes a rate of 8 gallons per hour at 68&deg;F air temperature. This gap illustrates the benefit of a hybrid configuration&mdash;heat pumps are used whenever possible, for highest efficiency, but resistance heat is used when there is a high demand for hot water.</p>
<p>Most HPWHs have several operating modes from which to choose. The names differ with the manufacturer, but most models include some combination of the following operating modes:</p>
<ul class=\"hebullets\">
<li>Hybrid mode is typically the default; it uses both the electric-resistance element and the heat pump to meet demand, but the heat pump is used whenever possible to maximize efficiency.</li>
<li>Heat pump mode uses only the heat pump. This can improve efficiency, but it dramatically reduces the recovery capacity of the water heater. If occupants use a large amount of hot water in a short period of time, they are more likely to run out of hot water in this mode.</li>
<li>Electric-resistance mode works like a traditional electric-resistance water heater. This mode can be used when the ambient temperature of the space is too cold for the heat pump to operate properly, or if the heat pump is not working.</li>
</ul>
<h4>Getting the Most from a HPWH</h4>
<p>Although HPWHs have the potential to save a lot of energy, it is important to ensure that a HPWH is installed correctly to maximize the efficiency of the unit. If the unit is not installed under ideal conditions, the true savings may be considerably smaller. HPWHs should be installed according to manufacturer guidelines, particularly with regard to clearance and maintenance. The specifications of some HPWHs currently on the market are shown in Table 2.</p>
<p>Over the past year, Steven Winter Associates, Incorporated (SWA) has been monitoring the performance of 14 HPWH units installed in Massachusetts and Rhode Island homes with the support of DOE&rsquo;s Building America program and several New England utility companies, including National Grid, NSTAR, and Cape Light Compact. This field monitoring is an important step in gauging the real-world performance of HPWHs.</p>
<p>The efficiency of residential water heaters in the United States is measured using the EF value. The EF represents the efficiency of the system under a specific, 24-hour test procedure. For a unit that operates under real-world conditions, the coefficient of performance (COP) is the term used here to describe the efficiency of the unit. Results from the monitored sites showed a wide range of performance in HPWH units; measured COP ranged from 1 to 2.6.</p>
<p>Based on SWA&rsquo;s monitoring evaluation and other literature, the primary variables that affect HPWH performance are hot-water usage, ambient temperature, and available ambient space. Special consideration must be given to these variables when installing HPWHs in homes, to optimize the performance of the unit.</p>
<h4>Hot-Water Usage</h4>
<p>The primary driver of energy used by a HPWH is hot-water consumption. Electricity consumption increases&mdash;and HPWH efficiency decreases&mdash;with overall water consumption (that is, average gallons used per day) and with intensity of water consumption (that is, gallons consumed over a short time period). Though this is true for any water heater, hot water consumption has larger effects with HPWHs due to the lower recovery rate of the heat pump (typically around a third of an electric resistance water heater).</p>
<h4>Overall Water Consumption</h4>
<p>SWA found that HPWH efficiency for the 50-gallon tanks peaked when consumption averaged 20 to 30 gallons per day. The average household consumption in this evaluation was 50 gallons of hot water per day, and higher consumption resulted in increased electric-resistance heating. The COP for 50-gallon units ranged from 1 to 2.2. Units with a capacity of 60 to 80 gallons were better able to meet the hot-water demand with minimal auxiliary heating. The COP for these larger units ranged from 2 to 2.6. When selecting a water heater, pay attention to the first-hour rating&mdash;not just the tank size.</p>
<h4>Intensity of Water Consumption</h4>
<p>During intense, high-volume hot-water draws, a HPWH will often operate in electric- resistance mode in order to meet the demand. Electric-resistance mode can provide more hot water faster, but it also consumes significantly more electricity than heat pump mode. Figures 2 and 3 show nearly identical overall water consumption (70 gallons) over the course of a day, but very different consumption patterns. Figure 2 shows consumption distributed fairly evenly throughout the day; Figure 3 shows larger, concentrated draws during the afternoon and evening. Each data point in these charts is the totalized consumption over a 15-minute period. In Figure 2, the heat pump is able to satisfy all hot-water demand, as the unit has time to recover in the slower but more efficient mode. In Figure 3, the same HPWH must rely extensively on electric-resistance mode to meet demand. Therefore, if people in your household take a lot of high-volume or back-to-back showers, anticipate the electric-resistance mode kicking in to keep up with this demand.</p>
<div class=\"rightImage\" style=\"width: 550px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7904415546/in/photostream\"><img src=\"http://farm9.staticflickr.com/8176/7904415546_43af0021be_z.jpg\" alt=\"Right Image\" width=\"550\" height=\"154\" /></a></p>
</div>
<div class=\"rightImage\" style=\"width: 350px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7904366504/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8453/7904366504_1c00093a92_z.jpg\" alt=\"Right Image\" width=\"350\" height=\"144\" /></a></p>
</div>
<h4>Ambient Temperature</h4>
<p>The efficiency of a HPWH increases substantially as the ambient temperature rises. (Ambient temperature is the air temperature of the space where the HPWH is located.) Heat pumps become much more efficient as the heat source (in this case, the ambient air) becomes warmer. Warmer air also reduces standby losses.</p>
<p>Higher ambient temperatures result in considerably higher heat pump COP. At 62 gallons per day&mdash;the national average daily hot-water consumption of U.S. households&mdash;an increase in ambient temperature from 50&deg;F to 80&deg;F can result in an increase in COP from 2.2 to 3.2 (assuming that the HPWH is running in heat pump mode only). This results in a 30% drop in electricity consumption.</p>
<p>Most HPWHs will operate in heat pump mode only if the temperature of the air entering the water heater is above 45&deg;F or thereabouts. When the temperature of the incoming air drops below the minimum temperature, most HPWHs will switch into electric-resistance mode, reducing the efficiency of the unit. In practice, the temperature of the space where the HPWH is located must start several degrees above the minimum temperature, because the heat pump will cool the space. At one test site, heat pump operation dropped the ambient temperature of the basement mechanical room by over 4&deg;F&mdash;from 49&deg;F to less than 45&deg;F, which is the minimum allowable ambient temperature for this unit. Colder air temperatures at this site year-round increased the use of electric-resistance mode to provide hot water.</p>
<p>Conversely, at another of the test sites, the HPWH unit was placed in a basement mechanical room next to the boiler. The waste heat from the boiler kept the room at 70&deg;F or above throughout the winter. In fact, the ambient temperature was higher in the winter than it was in the summer. These higher temperatures allowed the HPWH to operate much more efficiently.</p>
<h4>Inadequate Space</h4>
<p>A HPWH must be able to extract sufficient energy from the surrounding air to function, and the energy available in the air is primarily a function of the size of the space. Therefore, HPWHs must be installed in rooms big enough to ensure efficient operation. (See manufacturer literature for space requirements.) Adequate clearances must be provided to allow for proper airflow and maintenance. If a unit is installed in an area with insufficient space, the ambient temperature can drop dramatically during HPWH operation.</p>
<p>At one test site, a HPWH was installed in a small, unconditioned basement mechanical room with a door that was kept closed. The volume of the mechanical room was approximately 440 ft3, significantly less than the required 750 ft<sup>3</sup>. The overall COP of the unit was 30% lower than the expected COP of a HPWH installed with adequate space.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">DOE&rsquo;s Building America program has published a measure guideline for installing HPWH in new and existing homes. This guideline gives homeowners and contractors the tools they need install HPWH appropriately and efficiently.</p>
<p class=\"moreinfo\">To download a free copy of the Building America measure guideline, go to <a href=\"http://www.osti.gov/bridge/product.biblio.jsp?osti_id=1036392\" target=\"_blank\">www.osti.gov/bridge/product.biblio.jsp?osti_id=1036392</a>.</p>
<p class=\"moreinfo\">To download for free the Heat Pump Water Heaters Selection and Quality Installation Guide, from the website of Mass Save, go to <a href=\"http://www.masssave.com/professionals/training-and-certifications\" target=\"_blank\">www.masssave.com/professionals/training-and-certifications</a>.</p>
</div>
<h4>Have Realistic Expectations</h4>
<p>When a HPWH replaces an electric-resistance water heater, the replacement usually results in substantial savings. Savings may also be possible when replacing a fuel-fired water heater, though this is far from certain. Potential savings depend on consumption, fuel prices, climate, and other factors. Table 3 shows expected water-heating costs for standard tank electric-resistance water heaters versus HPWHs. While replacing an electric-resistance heater with a HPWH always results in some savings, these savings may be very modest if the HPWH is installed in a small or cold space, or if water consumption is very intense.</p>
<h4>Other Considerations</h4>
<p>When selecting an appropriate location for a HPWH, consider how it will interact with the home&rsquo;s heating system. Because a HPWH extracts heat from&mdash;and therefore cools&mdash; the air where it is installed, the home&rsquo;s heating system may need to run more frequently. Also consider comfort; if a HPWH is installed in or near living space, that space will likely be cooled by the HPWH year-round.</p>
<p>Bear in mind that a HPWH can be noisy. Manufacturers list sound pressure levels of 58&ndash;65 decibels (dBa). For reference, a refrigerator may generate around 50 dBa, and a vacuum cleaner may generate 70&ndash;80 dBa. Make sure the HPWH is located where this noise will not be disruptive.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Robb Aldrich</strong> and <strong>Carl Shapiro</strong> are engineers with Steven Winter Associates (SWA) in Norwalk, Connecticut.</p>
<p><em>The authors gratefully acknowledge the contributions of SWA&rsquo;s Srikanth Puttagunta, National Grid, Cape Light Compact, NSTAR, DOE&rsquo;s Building America program, and the homeowners who participated in the study upon which this article is based.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>