<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>What the 2015 IECC Means for Contractors and Home Buyers | Home Energy Magazine Archive</title>
<meta name="description" content="The latest International Energy Conservation Code (IECC) sets a high bar for residential energy efficiency, and slowly but surely states are moving toward more ">
<meta property="article:published_time" content="2016-07-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"What the 2015 IECC Means for Contractors and Home Buyers","datePublished":"2016-07-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The latest International Energy Conservation Code (IECC) sets a high bar for residential energy efficiency, and slowly but surely states are moving toward more "}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>What the 2015 IECC Means for Contractors and Home Buyers</h1><div class="byline">Published 03.07.2016</div></div>
<div class="article-body"><p>The latest International Energy Conservation Code (IECC) sets a high bar for residential energy efficiency, and slowly but surely states are moving toward more energy-efficient homes. Along with stricter energy goals, the 2015 IECC introduced standard options for airtightness tests, as well as an Energy Rating Index to simplify a home&rsquo;s energy efficiency for the average home buyer.</p>
<p>The IECC was developed by the International Code Council (see &ldquo;The International Code Council&rdquo;). The IECC constantly evolves to meet the industry&rsquo;s current energy efficiency needs. Over the years, new requirements have been added to the IECC to increase the overall energy efficiency of buildings. Some states resist these changes, and some choose not to adopt an official statewide residential IECC at all, leaving this up to local jurisdictions. In fact, of the 50 states, 10 either haven&rsquo;t adopted a residential IECC, or are operating under a code that is as old as, or older than, the 2006 IECC.</p>
<p>However, most states have embraced the energy codes and are updating the energy-related portions of their statewide building code. As of March 2016, 13 states were operating under the 2012 IECC and 19 were operating under the 2009 IECC. Finally, 8 states have already adopted the 2015 IECC and are writing the updates into their building codes. Those states are Alabama, Hawaii, Illinois, Maryland, Michigan, New Jersey, Texas, and Vermont.</p>
<p>So what does the 2015 IECC mean for contractors?</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/27276761813/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c6.staticflickr.com/8/7049/27276761813_1f40d809a9_m.jpg\" alt=\"Untitled\" width=\"185\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">(iccsafe.org)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/27276761693/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c6.staticflickr.com/8/7245/27276761693_4fd9cc0ede_m.jpg\" alt=\"Untitled\" width=\"181\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">A blower door test will measure building envelope air leakage rates, which is a test required in the 2015 IECC. (The Energy Conservatory)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/27276762033/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c2.staticflickr.com/8/7703/27276762033_573de4673c_m.jpg\" alt=\"Untitled\" width=\"146\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">A contractor conducts a blower door test to see if the house meets the 2015 IECC air leakage rate requirements. (The Energy Conservatory)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/27276761063/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c8.staticflickr.com/8/7557/27276761063_b119aae4bd_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"160\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">The Energy Rating Index (ERI) will make it easier for homebuyers to understand the energy efficiency of the home by displaying its ERI number. (MPanchenko/Shutterstock.com)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/27787938592/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/8/7346/27787938592_e02a43bdb8_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"160\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Solar panels can help lower the ERI number of the home. (magicbeam/Shutterstock.com)</span></p>
</div>
<h4>Biggest Changes to the 2015 IECC</h4>
<p>In terms of airtightness testing, little has changed from the 2012 to the 2015 IECC. Building envelope testing is required to verify air leakage rates of less than 5 ACH<sub>50</sub> in climate zones 1 and 2, and 3 ACH<sub>50</sub> in zones 3&ndash;8 (see Figure 1). Duct leakage testing requires air leakage rates of less than 4 cubic feet per minute/100 square feet of conditioned floor area at a test pressure of 25 Pa.</p>
<p>However, there are a couple of noteworthy updates to the 2012 IECC. The first is the addition of two industrywide standards for blower door testing. The second is the introduction of an Energy Rating Index (ERI), which helps home buyers to make informed purchases.</p>
<h4>Defined Standards for Blower Door Testing</h4>
<p>The 2015 IECC adds two formal standards for blower door testing. These standards require more consistency in test procedures than were required in previous versions of the IECC. The first of these standards is ASTM E779 &ldquo;Standard Test Method for Determining Air Leakage Rate by Fan Pressurization.&rdquo; The second of these standards is ASTM E1827 &ldquo;Standard Test Methods for Determining Airtightness of Buildings Using an Orifice Blower Door.&rdquo;</p>
<h5>ASTM E779</h5>
<p>E779 specifies the test method for measuring building envelope air leakage using both pressurization and depressurization blower door tests. This test should be avoided during high winds, or when there is a large temperature difference between outdoors and indoors.</p>
<p>ASTM E779 includes the following requirements:</p>
<ul>
<li>Test at a minimum of five data points between 10 and 60 Pa, in increments of 5&ndash;10 Pa. This is usually referred to as a multipoint blower door test.</li>
<li>Measure the airflow rate and the pressure differences across the building envelope.</li>
<li>Complete a pressurization and depressurization test.</li>
<li>In the report, describe the building, including address, elevation, and date of construction. Give the floor area and volume for each conditioned space. Desribe the HVAC system, say what test equipment was used, and give the wind speed and direction.</li>
</ul>
<p>Under this standard, there are limitations on the conditions under which the test can be conducted. These limitations are based on the difference between indoor and outdoor temperatures and the height of the building.</p>
<h5>ASTM E1827</h5>
<p>E1827 allows for two methods of measuring building envelope air leakage rates, the single-point method and the two-point method. Under the single-point method, the house pressure is tested at 50 Pa, and the test is repeated five times. A baseline measurement is taken before and after the test is conducted. This method is used for estimating air leakage, and the estimates are used to improve the airtightness of the building.</p>
<p>Under the two-point method, the house pressure is tested at 50 Pa and at 12.5 Pa, and the test is repeated five times. A baseline measurement is taken before and after the test is conducted. This test is used for determining air leakage parameters that are used in natural-ventilation models. It requires taking measurements that are more accurate than measurements taken using the single-point method, because this test uses more complex techniques of data analysis.</p>
<p>After testing is completed, ASTM E1827 requires contractors to choose whether to pressurize, depressurize, or both.</p>
<p>The report should state which method was used. It should also describe the building, including address, elevation, and date of construction. Give the floor area and volume for each conditioned space. Describe the HVAC system, say what test equipment was used, and give the wind speed and direction and indoor and outdoor temperatures.</p>
<p>These two formal standards for blower door testing are a welcome update to the IECC, because they make it possible to test consistently. While there were requirements for air leakage testing in the 2009 and 2012 IECC, neither referenced a formal test standard. The 2015 IECC requires contractors to follow one of the two ASTM test standards described above. This not only ensures that testing is consistent and repeatable, but also helps to ensure that the test is performed correctly.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 500px;\">
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/28071866185/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c2.staticflickr.com/8/7655/28071866185_30df8400eb_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"201\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. The eight climate zones that define the ERI goal. (IECC)</span></p>
</div>
<h5>The International Code Council</h5>
<p>The International Code Council (ICC) describes itself on its web site as a &ldquo;non-profit organization dedicated to developing a single set of comprehensive and coordinated national model construction codes.&rdquo; Founders include Building Officials and Code Administrators International, Incorporated; the International Conference of Building Officials; and the Southern Building Code Congress International, Incorporated. Codes ICC has developed include the International Building Code for commercial buildings, the International Residential Code, the International Plumbing Code, the International Mechanical Code, and the International Energy Conservation Code (IECC). Learn more about the ICC and the I-Codes by visiting.</p>
</div>
<h4>Energy Rating Index</h4>
<p>With the 2015 IECC comes the introduction of a new Energy Rating Index (ERI). The ERI provides flexibility for builders by allowing them to bring in a third-party rater, such as a HERS Rater, to give the home a numerical score based on its energy-saving characteristics and climate zone. The state or local jurisdiction can specify which ERI it will use. Many of them have adopted RESNET&rsquo;s HERS index, which is based on ANSI RESNET Standard 301-014</p>
<p>&ldquo;To date, over 1.5 million U.S. homes have been rated under the RESNET standards, and in 2013, half of all new homes were issued a HERS Index Score.</p>
<p>Think of the ERI as being something like the mpg rating on a car. It provides a simple way for home buyers to compare the energy efficiency of two or more houses. The lower the number, the more energy efficient the home, with zero being a net zero home. On the opposite end of the spectrum, a home with an ERI of 100 is about as efficient as a home built to the 2006 IECC standard.</p>
<p>Under the ERI path, each home has a goal number based on the climate zone (see Figure 1). Often, when a state adopts an IECC code, it is adopted and implemented with provisions and/or amendments. Therefore it is important to check the state&rsquo;s energy code when a new IECC is adopted. For example, when the Texas legislature adopted the 2015 IECC, it included an ERI compliance option. It modified the 2015 IECC recommended ERI scores to a set of scaled scores that increases in stringency over time. The 2015 IECC recommended ERI scores for climate zones 2, 3, and 4 are 52, 51, and 54, respectively. The recommended ERI scores in Texas are as follows:</p>
<p>For climate zones 2 and 3</p>
<ul>
<li>a 65 or lower score from September 1, 2016, to August 31, 2019;</li>
<li>a 63 or lower score from September 1, 2019, to August 31, 2022; and</li>
<li>a 59 or lower score after September 1, 2022.</li>
</ul>
<p>For climate zone 4</p>
<ul>
<li>a 69 or lower score from September 1, 2016, to August 31, 2019;</li>
<li>a 67 or lower score from September 1, 2019, to August 31, 2022; and</li>
<li>a 63 or lower score after September 1, 2022.</li>
</ul>
<p>When Michigan adopted the 2015 IECC in February 2016, the state also amended its prescriptive testing path, which ensures that dwellings have air leakage rates equal to or less than 4 ACH50. Michigan also states that the test is to be done by a certified third party if the code official so requires. The duct leakage test allows the use of either total duct leakage or duct leakage to outside at 4 CFM/ 100 square feet at 25 Pa. Each state and each county has the option to modify the latest IECC to be either more or less energy efficient.</p>
<h5>How the ERI Helps Home Buyers</h5>
<p>The introduction of the ERI will benefit home buyers in particular, since most of them find it difficult to evaluate home performance and energy efficiency. <em>Building envelope, conditioned space,</em> and <em>air changes per hour</em> are technical terms that most people have never heard before. To fully understand the industry terminology takes specialized education and training. The ERI helps break down those terms in ways that are easy for lay people to understand.</p>
<p>One concept many car buyers understand is mpg. The higher the number, the better the gas mileage and the more money that stays in your pocket. The ERI works the same way, only in the opposite direction. The lower the number, the more energy efficient the home and the less money you&rsquo;re paying to utility companies.</p>
<p>Builders will benefit from this numbering system as well, because they now have three IECC compliance paths to choose from: the ERI compliance path, the prescriptive path, and the performance path. The prescriptive path requires that each part of the home be built to a certain standard, such as a wall R-value of at least 20. The performance path requires that the entire home perform to a certain standard, such as using less energy than a comparable home built using the prescriptive path. Some builders view the performance path as being more complicated than the prescriptive path, because it requires an energy rater and/or energy modeling software. But if builders choose the ERI path, which also requires bringing in a third-party rater, such as HERS Rater, then the home they built will receive an ERI score. Choosing this path not only will help potential buyers to understand how energy efficient a home is, but will also make the home easier to sell.</p>
<h5>A Caveat Within the ERI Compliance Path</h5>
<p>While the ERI can make home-buying decisions simpler, it can also enable builders to cut corners.</p>
<p>The ERI compliance path gives credit for installed high-efficiency items that aren&rsquo;t covered in the 2015 IECC. These items, such as solar panels and high-efficiency HVAC systems and appliances, can compensate for decreased efficiency in the building envelope.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Learn more about <a href=\"http://www.energyconservatory.com\" target=\"_blank\">the Energy Conservatory</a>.</p>
<p class=\"moreinfo\">See the complete text of <a href=\"http://www.astm.org/Standards/E779.htm\" target=\"_blank\">ASTM E779</a>, and a list of the items to be included in the report.</p>
<p class=\"moreinfo\">Read the complete text of <a href=\"http://www.astm.org/Standards/E1827.htm\" target=\"_blank\">ASTM E1827</a>, and a list of items to be included in the report, go to .</p>
<p class=\"moreinfo\">See the <a href=\"http://www.resnet.us\">source of the statement</a> on the number of homes issued a HERS Index score.</p>
</div>
<p>The ERI path only requires that the building envelope of a home meet the 2009 IECC requirements, whereas the other IECC compliance paths&mdash;the prescriptive path and the performance path&mdash;both require that the building envelope meet the 2015 IECC requirements. This is where the problem lies. The ERI score could be based primarily on these high-efficiency items, rather than on the performance of the building envelope. When equipment wears out, the homeowner might replace it with lower-efficiency equipment. In that case, the home would no longer meet the 2015 code; it would meet only the 2009 code.</p>
<p>Nevertheless, introducing the ERI, and two formal standards for blower door testing, are steps in the right direction. They give builders defined options for testing and new goals to aim for, and they give home buyers an easier way to understand the energy efficiency of their homes.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Kim Tanner</strong> <em>has been the marketing communications specialist for The Energy Conservatory since 2013. The Energy Conservatory is a Minneapolis-based company known for manufacturing products such as the Minneapolis Blower Door, the Minneapolis Duct Blaster and digital pressure gauges.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>