<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Which Comes First, Lighting or Heating? | Home Energy Magazine Archive</title>
<meta name="description" content="The conclusion of Anil Parekh&amp;rsquo;s article &amp;ldquo;Do CFLs Save Whole-House Energy? (HE Nov/Dec &amp;rsquo;08, p. 20) is that while CFLs do save energy, the amoun">
<meta property="article:published_time" content="2009-07-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Which Comes First, Lighting or Heating?","datePublished":"2009-07-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The conclusion of Anil Parekh&amp;rsquo;s article &amp;ldquo;Do CFLs Save Whole-House Energy? (HE Nov/Dec &amp;rsquo;08, p. 20) is that while CFLs do save energy, the amoun"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2009</div><h1>Which Comes First, Lighting or Heating?</h1><div class="byline">Published 01.07.2009</div></div>
<div class="article-body">The conclusion of Anil Parekh&rsquo;s article &ldquo;Do CFLs Save Whole-House Energy? (<i>HE</i> Nov/Dec &rsquo;08, p. 20) is that while CFLs do save energy, the amount they save depends upon location.&nbsp; A number of contributors to the lighting magazine LD+A have gone even farther, and have claimed that CFLs don&rsquo;t save energy, or alternatively, money, in Canada (think cold).&nbsp; What all the writers agree on is that some of the waste heat given off by incandescent lamps is actually useful during the heating season, as it reduces the load on the heating system. The opposite is true during the cooling season.<br />
<br />
<img alt="" height="273" src="../UserFiles/file/26-4_p45.jpg" width="738" /><br />
<br />
For heating, the amount of energy saved depends upon the relative heating efficiency of the incandescent lamp versus that of the heating system, and the fraction of lighting energy that is used during the heating season. For cooling, the amount of energy saved depends on the efficiency of the air conditioning system, and the fraction of lighting energy used during the cooling season. The same arguments also apply to appliances that give off heat.<br />
<br />
<table align="left" border="0" cellpadding="10" cellspacing="10" width="350">
	<tbody>
		<tr>
			<td>
				<span style="font-size: x-large; line-height: 35px;"><span style="color: rgb(51, 51, 153);">The electricity to power lightbulbs all ends up as heat eventually, but not all of it necessarily ends up inside conditioned space.</span></span></td>
		</tr>
	</tbody>
</table>
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><b>It&rsquo;s Not Whether, But When<br />
</b></span></span><br />
Parekh&rsquo;s article was based on a narrow range of experimental conditions.&nbsp; It is important to determine the full range of conditions under which efficiency improvements, such as CFLs, actually do save energy and money.&nbsp; It is also important to determine what needs to be done when they do not save energy or money.&nbsp; In the following discussion, we show that the efficiency of the thermal system, as determined by the efficiency of the heating and cooling appliances, and the integrity of the building shell, are as important as climate in determining how much whole-house energy CFLs save. CFLs always save energy if the thermal system in the house is efficient enough.&nbsp; The question is not whether CFLs (or other efficient lamps or appliances) should be installed, but when they should be installed.&nbsp; In cold climates, it is heating improvements first, and then everything else.<br />
<br />
For any individual house design, site, use pattern, and climate, one needs to use a building energy program to estimate the effect of replacing incandescent lamps with CFLs. However, it is possible to get a reasonable estimate for a mix of conditions as a function of climate by using a simple heating degree-day calculation. Degree-days are calculated by dividing days into heating or cooling groups based on whether their average temperature is less than (heating) or more than (cooling) a base temperature. To get heating degree-days, calculate the base temperature minus the average temperature for all heating days, and sum them. The calculation for cooling degree-days is analogous.<br />
<br />
<img align="right" alt="" height="346" src="../../images/26-4_p46.jpg" style="margin-left: 15px; margin-bottom: 10px;" width="417" />A sample of cities covering a range of climates in Canada and the United States shows&mdash;no surprise&mdash;that Canadian cities are on average much colder and require much more heat than U.S. cities (see Tables 1 and 2). However, it is the length of the heating season&mdash;far more than its severity&mdash;that determines how much waste heat from an incandescent light, or any other light or appliance, takes up some of the heating load.<br />
<br />
The degree-day methodology was developed at a time when houses were not generally insulated, and the 65&deg;F base temperature is the outside temperature below which people in uninsulated houses on average began to heat, and above which they began to cool. The 65&deg;F outside temperature is below the inside temperatures (68&deg;F&ndash;78&deg;F) that most people consider comfortable, because internal heat loads, such as lamps, and solar gain, raise the inside temperature above the outside temperature. Adding insulation to a house is not expected to change the base temperature for cooling, because the occupant can simply open a window and let the heat out if it is cooler outside than in. Conversely, calculations indicate that insulation can lower the appropriate heating base temperature to 55&deg;F or less, as opening the window doesn&rsquo;t help when it is too cold.<br />
<br />
<img align="right" alt="" height="835" src="../../images/26-4_p47a.jpg" style="margin-left: 15px; margin-bottom: 10px;" width="390" />Lighting is used more heavily during the dark winter months than during the light summer months. We used a seasonal load profile to estimate the percentage of annual lighting energy use that occurs during the heating season (see Tables 1 and 2).<br />
<br />
Cities in Canada generally have much longer heating seasons, and a much higher potential for using waste heat, than cities in the United States, although even in the United States, the potential for using waste heat is substantial in the case of uninsulated houses. This holds true especially for uninsulated houses in the West Coast cities (Vancouver, Seattle, Portland, and San Francisco), because these cities have much longer heating seasons than might be expected from the severity of their climates as measured in degree days. (San Francisco has the third longest heating season of all the cities listed.) However, this effect disappears for insulated houses. Tables 1 and 2 also show that insulation can have a major effect on the length of the heating season, and thus the potential usefulness of waste heat. This is particularly true in milder climates.<br />
<br />
The nominal length of the cooling season is 365 minus the length of heating season calculated with the 65&deg;F base. For the Canadian cities, we calculated that the percentage of waste heat that could contribute to cooling load was 13% or less. However, in Canada the added energy benefit from a CFL or an efficient appliance is likely to be less than 13%.&nbsp; Cooling load depends as much upon solar exposure as it does upon temperature. In relatively cool climates, houses that are properly shaded may not even have air conditioning. This is often the case in many Canadian cities.<br />
<br />
The usefulness of the waste heat from a lamp depends upon both the fraction of heat available during the heating season, and the relative heating efficiencies of the electric lights versus the heating system. The electricity to power lightbulbs all ends up as heat eventually, but not all of it necessarily ends up inside conditioned space. The worst case is in older homes when lights are installed in an unsealed recessed fixture that protrudes into an unconditioned attic. The heated fixture can act as a chimney that sucks warm air out of the space, so that the effective heating efficiency of the lightbulb is extremely low, or possibly even negative. In the more usual case, the fixture is sealed, or entirely within the conditioned space. In this situation, the only energy that cannot be used for heat is the energy in the light that escapes through the windows. A window area of 10% of the floor area translates to a window fraction of about 3% of total surface area for a typical house. This gives a minimum utilization efficiency of about 97% during the heating season. If there are curtains, the utilization factor will be a bit higher.<br />
<br />
The product of the utilization efficiency and heating season use factors described above gives a seasonal utilization factor of 87%&ndash;99% for uninsulated homes in Canada, and 72%&ndash;88% for insulated homes. This is an end use efficiency. It can be directly compared to electric-heat efficiencies, but not to fuel-based ones. The burning of fossil fuels generates most of the electricity in North America. Furthermore, in North America, most electric grids are connected. Grid connectivity means that even if a resident gets hydro, nuclear, or even solar-based power, a reduction in that resident&rsquo;s use of these forms of power means that this power is available to offset fuel-based power elsewhere.<br />
<br />
<img align="left" alt="" height="906" src="../../images/26-4_p48.jpg" style="margin-right: 15px; margin-bottom: 10px;" width="460" />There are four efficiency categories for electric heating, three for fuel-based heating, and two for cooling. The four efficiency categories for electric heating are (1) electric furnace with leaky ducts &ndash; 70%; (2) baseboard heaters or electric furnace with sealed ducts &ndash; 100%;&nbsp; (3) old low-efficiency heat pump, heating seasonal performance factor&nbsp; (HSPF) &ndash; 5);&nbsp; and (4) new high-efficiency Energy Star heat pump, HSPF &ndash; 9.&nbsp; For fuel-based heating, the three efficiency categories are (1) old furnace with&nbsp; leaky ducts &ndash; 49%; (2) old furnace with sealed ducts, or new furnace with somewhat leaky ducts &ndash; 70%; and (3) new furnace with sealed ducts &ndash; 90%. Finally, for cooling the two efficiency categories are (1) old low-efficiency air conditioner, SEER &ndash; 8; and (2) new, high-efficiency air conditioner, SEER &ndash; 16. Table 3 shows the expected energy savings or losses to be realized by switching to CFLs under each of the seven heating efficiency categories and the two air conditioning efficiency categories, with and without insulation.<br />
<br />
As you can see from Table 3, there are cases, especially in Canada, where switching to the more-efficient CFLs actually increases energy use.&nbsp; However, energy use only increases when the house is heated with an electric furnace that has leaky ducts (low efficiency). The message here is that CFLs increase energy use only when the heating system needs replacement or repair. It is not just climate that matters. Even for the most severe case in Canada, baseboard heating in an insulated house will allow for 15%&ndash;16% of the nominal savings from the CFL, while switching to an efficient heat pump will save almost 50%, and using an efficient fuel-based heating system can save up to 70% (100% is the nominal savings when you ignore heating or cooling effects).<br />
<br />
In Canada, the CFL savings in an insulated, energy-efficient house averages from 60% to 77% of nominal savings. In the United States, the average ranges from 81% to 98%. Yes, the effects of heating offset can be very significant, but they are not so significant that they eliminate the possibility of savings. The fact that some of the savings from CFLs is offset during the heating season is not an excuse to avoid using CFLs. It does, however, indicate that the first order of business in heating climates is to upgrade the heating system and insulate the structure as much as possible.<br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><b>Differenciating Costs<br />
</b></span></span><br />
Table 3 addresses only energy. It does not address cost. Parekh&rsquo;s article gives several examples of ways in which the cost of heating and cooling affects the cost savings realized by switching to CFLs. All of Parekh&rsquo;s&nbsp; examples show at least some cost savings. The issue here is differences in the cost of energy.<br />
<br />
To get a better handle on this issue, we present the following example. A 60W incandescent lamp with an expected life of 1,000 hours and a first cost of 50&cent; per lamp is replaced by a 15W&nbsp; CFL with an expected life of 4,000 hours (50% of the nominal life) and a cost of $5. Over the life of the CFL, there is a nominal savings of 180 kWh, at an added capital cost of $3.&nbsp; If heating and cooling effects are ignored, the lamp just pays for itself if electricity costs 1.67&cent;/kWh. The purchaser makes a 100% profit ($4.50 + $3.00) if electricity costs 4.17&cent;/kWh. Electricity costs vary widely, due to differences in the cost of production, and to differences in rate schedules that take account of social, environmental, and planning issues. For example, in 2008, Pacific Gas and Electric Company (PG&amp;E), a large utility in California, charged low-income customers as little as 5&cent;/kWh, while regular customers were charged from 11.6&cent;/kWh for the lowest usage to 41&cent;/kWh for the highest usage. &nbsp;<br />
<br />
<img align="right" alt="" height="557" src="../../images/26-4_p47b.jpg" style="margin-left: 15px; margin-bottom: 10px;" width="445" />Figure 1 shows the energy saving percentage (the values listed in Table 3) for the 15W CFL, for breakeven and for 100% profit, as a function of the electricity cost for an electrically heated home. The curves cross the 100% line at 1.67&cent;/kWh and 4.7&cent;/kWh, and decline as increasing price gives the same return, even when only some energy is saved. For an uninsulated house in Vancouver (the minimum case in Table 3 for this situation), with baseboard electric heat, the break-even point is 40&cent;/kWh. The first priority in such a structure is to improve the insulation or the heating system. For the worst-case insulated house (St. John&rsquo;s), with baseboard electric heat, the break-even point is 11&cent;/kWh (Vancouver is only 6&cent;/kWh). Going one more step and converting to a high-efficiency heat pump lowers the break-even point down to 4&cent;/kWh, and the 100% profit point down to 9&cent;/kWh.&nbsp; (In Vancouver, these figures are all the way down to 2&cent; and 6&cent; respectively).<br />
<br />
Adding air conditioning adds an extra dimension to an already complex graph, so we will simply note that the electricity prices to give breakeven or profit are lower with air conditioning than without.<br />
<br />
The highest fuel costs are high enough that in the worst-case Canadian scenario, the break-even cost for an insulated house with a high-efficiency furnace is 11&cent;/kWh, while the break-even cost for an uninsulated house with a low-efficiency heating system is about 20&cent;/kWh. Clearly, if fuel costs are high enough, especially relative to electricity costs, switching to CFLs may not always be cost-effective.<br />
<br />
If absolute fuel costs are high, even higher levels of insulation than were assumed here become cost-effective, which again shifts the cost balance. Note too that even with these extreme costs, the break-even cost for the average Canadian climate with an insulated house and a high-efficiency furnace is down to 9.5&cent;/kWh, and the 100% profit cost is only 12&cent;/kWh. In the United States, the extreme case (Minneapolis) is no worse than the average Canadian city, while in the average case, the 100% profit cost is only 9&cent;/kWh. More common fuel costs dramatically improve the economics of CFL conversion. The worst-case uninsulated house has a break-even cost of 11.5&cent;/kWh, while the insulated house with a high-efficiency furnace has a break-even cost of less than 6.5&cent;/kWh.<br />
<br />
What can we learn from all these calculations? If there is any question as to whether a CFL conversion will save energy, it means that either the heating system needs to be repaired or replaced, or the insulation needs to be upgraded, or both. Once these things are done, the CFL conversion will save energy. If the climate is so mild that heating and insulation upgrades are not cost-effective, a CFL conversion will almost certainly save energy even without them.&nbsp; Much the same thing holds true if there is any question as to whether the conversion will save money.&nbsp; If fuel prices rose much higher than electricity prices, especially in a very cold climate like that of St. John&rsquo;s, the conversion might not save money; but this situation would probably not last long, because electricity and fuel process tend to rise and fall together.<br />
<br />
There is also the question of frequency of use. If you use a lamp so seldom that you expect it to last your lifetime, it might make more economic sense to put your money in the bank&mdash;even at today&rsquo;s low interest rates. In general, however, it makes good economic sense to replace any commonly used incandescent with a CFL, even in Canada, once the appropriate heating and insulation upgrades have been made. &nbsp;<br />
<br />
<i>Robert Clear studies energy and lighting and Francis Rubinstein does research in lighting systems in the Environmental Energy Technology Division at Lawrence Berkeley National Laboratory.<br />
<br />
<span style="color: rgb(51, 51, 153);"><b>&gt;&gt; For more information:</b></span><br />
To learn more about the effect of climate on heat pump performance, see Fairey, Philip, et al. </i>Climate Impacts on Heating Seasonal Performance Factor (HSPF) and Seasonal Energy Efficiency Ratio (SEER) for Air Source Heat Pumps<i>. Cocoa, Florida: Florida Solar Energy Center, 2007. To download this report, go to <a href="http://www.fsec.ucf.edu/en/publications/html/FSEC-PF-413-04/">www.fsec.ucf.edu/en/publications/html/FSEC-PF-413-04/</a>. </i>
<div>
	<a href="http://www.bpicontinuingeducation.com"><img 96="" align="left" border="0" height="121" src="http://www.homeenergy.org/UserFiles/image/bpiLogo.jpg" style="margin-right: 15px;" /></a><br />
	<br />
	<span class="caption">Earn Building Performance Institute Continuing Education units after reading this <em>Home Energy</em> article! </span><br />
	<span class="caption"><a href="http://www.bpicontinuingeducation.com">Take the test</a> and earn 0.5 CE unit per article.</span></div>
<div class="clearer"><img src="/images/interface/clear.gif" alt=""></div></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>