<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Wisdom Way Solar Village | Home Energy Magazine Archive</title>
<meta name="description" content="In the western Massachusetts town of Greenfield, Rural Development, Incorporated (RDI) has completed the first affordable homes in the 20-unit Wisdom Way Solar ">
<meta property="article:published_time" content="2009-03-09">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Wisdom Way Solar Village","datePublished":"2009-03-09","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"In the western Massachusetts town of Greenfield, Rural Development, Incorporated (RDI) has completed the first affordable homes in the 20-unit Wisdom Way Solar "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2009</div><h1>Wisdom Way Solar Village</h1><div class="byline">Published 09.03.2009</div></div>
<div class="article-body"><p>
	<img align="right" alt="" height="461" src="../../images/26-2_24.jpg" width="485" />In the western Massachusetts town of Greenfield, Rural Development, Incorporated (RDI) has completed the first affordable homes in the 20-unit Wisdom Way Solar Village. The solar-equipped homes will be certified through the Energy Star, DOE Builder&rsquo;s Challenge, and LEED for Homes programs (LEED Platinum certification is expected). More important than the certifications to homeowners will be the homes&rsquo; performance; occupants are expected to save approximately $2,500 a year in energy costs.<br />
	<br />
	RDI has been a pioneer in developing and building affordable, efficient, sustainable homes in western Massachusetts. Building on the lessons learned from RDI&rsquo;s home in Colrain, Massachusetts (see &ldquo;Toward an Affordable Zero-Energy Home,&rdquo; <i>HE</i> Sept/Oct &rsquo;08, p. 16), RDI began plans in 2007 for a community of near zero energy homes in Greenfield. Once again, RDI worked closely with engineers at Steven Winter Associates (SWA) and architects at Austin Design to plan the community. Located on Wisdom Way, the project was named Wisdom Way Solar Village.<br />
	<br />
	The Village consists of ten duplexes (20 dwelling units total), including two-, three-, and four-bedroom homes. Eighteen of the 20 homes are for sale; 2 will be fully accessible and will be rented to residents with disabilities. All of the homes are visitable by people with wheelchairs. The first duplex was completed in November 2008; other duplexes will be completed at the rate of approximately one every two months (see &ldquo;Key Energy-Saving Features&rdquo;).</p>
<br />
<br />
<table align="right" bgcolor="#ccffff" border="0" cellpadding="10" cellspacing="10" margin="5" width="265">
	<tbody>
		<tr>
			<td style="text-align: left;">
				<span style="color: rgb(128, 0, 0);">KEY ENERGY-SAVINGS FEATURES</span><br />
				<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">The homes in Wisdom Way Solar Village have the following energy-saving features: </span></span><br />
				<ul>
					<li>
						<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">Double 2 x 4 walls are filled with 12 inches of dense-blown cellulose (R-42). </span></span></li>
					<li>
						<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">Attics are insulated with 14 inches of loose cellulose (R-50). </span></span></li>
					<li>
						<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">Triple-pane windows have a U-value of 0.18. </span></span></li>
					<li>
						<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">There is a sealed-combustion gas-fired heater in each unit. </span></span></li>
					<li>
						<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">Each unit has an efficient exhaust-only ventilation system. </span></span></li>
					<li>
						<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">All lighting is provided by CFLs. </span></span></li>
					<li>
						<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">Refrigerators and dishwashers are Energy Star rated. </span></span></li>
					<li>
						<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">2.8 &ndash; 3.4-kW PV systems (depending on unit size). </span></span></li>
					<li>
						<span style="color: rgb(0, 0, 0);"><span style="color: rgb(0, 0, 0);">Solar water heating with sealed combustion, tankless gas auxiliary water heater. </span></span></li>
				</ul>
			</td>
		</tr>
	</tbody>
</table>
<p>
	<span style="color: rgb(0, 128, 128);"><b>Project Team</b></span><br />
	<br />
	RDI saw real value in assembling a design team very early on in the project&mdash;even before the land was acquired. In addition to several people from RDI (the builder and developer), the design team included architects, a civil engineer, a landscape architect, a mechanical engineer, a lawyer, the solar contractors, a plumber, an electrician, the site and foundation contractors, a utility representative, a home energy rater, and other specialists as needed. Not every member of the team attended every meeting, but having this group of committed professionals willing and able to address problems and meet as needed was critical to the project&rsquo;s success. The team has continued working together to address concerns and resolve issues as construction has progressed.<br />
	<br />
	<span style="color: rgb(153, 51, 0);"><i>Site Planning</i></span><br />
	Site planning is one of the most important&mdash;but often overlooked&mdash;elements in designing communities of high-performance homes. This infill site was a level field with very few trees or other obstructions. The design team met very early in the process to consider:</p>
<br />
<ul>
	<li>
		creating a neighborhood rather than a typical suburban development;</li>
	<li>
		providing open space for gardening and recreation;</li>
	<li>
		incorporating utilities and roads efficiently;</li>
	<li>
		orienting all homes to the south to allow for passive and active solar;</li>
	<li>
		landscaping in ways that would not cause detrimental shading; and</li>
	<li>
		making the community accessible to people with disabilities.</li>
</ul>
<p>
	The site plan finally approved by town officials is shown in Figure 1. The ten duplexes are sited to ensure solar access for all homes. Open space is preserved in the northwest corner of the site, and a narrow strip on the western edge of the block (which is shaded by tall trees to the west) is also left open. SWA worked with RDI and Joan Rockwell, the landscape architect, to specify maximum mature heights for plantings so solar access to homes would not be compromised now or in the future.<br />
	&nbsp;<br />
	<span style="color: rgb(0, 128, 128);"><b>Building Construction </b></span><br />
	The community will consist of</p>
<ul>
	<li>
		four two-bedroom, one-story homes (1,137 ft<span style="font-size: smaller;"><sup>2</sup></span> gross), two of which are fully accessible;</li>
	<li>
		four two-bedroom, two-story homes (1,140 ft<span style="font-size: smaller;"><sup>2</sup></span> gross);</li>
	<li>
		nine three-bedroom, two-story homes (1,390 ft<span style="font-size: smaller;"><sup>2</sup></span> gross); and</li>
	<li>
		three four-bedroom, two-story homes (1,773 ft<span style="font-size: smaller;"><sup>2</sup></span> gross).</li>
</ul>
<br />
<p>
	<span style="color: rgb(153, 51, 0);"><i>Basement</i></span><br />
	All homes have full, unconditioned basements. The first-floor joist bays are insulated with blown cellulose at 11.5 inches for approximately an R-40 insulation value. While SWA often recommends insulating foundation walls rather than the floors above basements, RDI determined that insulating the floors was less costly and more practical. Energy modeling showed that R-18 rigid foam insulation (3 inches of polyisocyanurate) adhered to the walls would be necessary to achieve the same energy performance as the R-40 floors. The blown cellulose was considerably less expensive and simpler to install. In many areas, foil-faced polyisocyanurate foam is approved for this application and can be left exposed. At this site, however, local code officials could have required that the foam be covered with drywall, further increasing the cost.<br />
	<br />
	<span style="color: rgb(153, 51, 0);"><i><img align="left" alt="" height="518" src="../../images/26-2_27a.jpg" width="398" /></i></span><span style="color: rgb(153, 51, 0);"><i>Above-Grade Walls</i></span><br />
	One of the key features in the prototype home in Colrain was the double-wall construction (see Figure 2, p. 27). This is being repeated at Wisdom Way Solar Village. First, the exterior, load-bearing, walls are framed in, using 2 x 4s at 16 inches on center. Carpenters then enclose the entire envelope (wall sheathing, roofing, windows, and doors). Once the home is enclosed, a second 2 x 4 wall is framed in 5 inches inside the exterior wall. Fiber-reinforced polyethylene is stapled to the inner studs, and the entire 12-inch wall cavity is filled with dry-blown cellulose insulation at densities of approximately 3.4 pounds per cubic foot.<br />
	<br />
	An airtight, superinsulated wall is a key component of an extremely efficient home in northern climates. While there are several ways to achieve excellent wall performance (such as using SIPs or rigid foam sheathing), the double-wall method (with R-values above 40) works well for RDI for two reasons:</p>
<ul>
	<li>
		The homes are designed with double-wall construction in mind. The perimeter of the home is basically rectangular, with very few interruptions (each Wisdom Way home has one box bay). Using double-wall construction on more complicated plans, with more dormers, angles, and bays would take longer and cost more.</li>
	<li>
		RDI employs a core group of carpenters who are building all the homes. RDI does not have to rely on (or train) outside framing contractors for this specialized job.</li>
</ul>
<br />
<p>
	<span style="color: rgb(153, 51, 0);"><i>Attic</i></span><br />
	Roofs are constructed with manufactured trusses. Vented attics incorporate full soffit and ridge vents and full insulation baffles at every truss bay. Homes are insulated with 14 inches of loose-blown cellulose for an R-value of 50 or greater.<br />
	<br />
	<span style="color: rgb(153, 51, 0);"><i><img align="right" alt="" height="140" src="../../images/26-2_26b.jpg" width="343" />Windows</i></span><br />
	RDI has typically used insulated, vinyl-framed, low-e windows from Paradigm Windows.&nbsp; Paradigm also manufactures a triple-pane window with a U-value of 0.18 Btu/ft2hr&deg;F and a solar heat gain coefficient (SHGC) of 0.23.&nbsp; Ideally, RDI wanted to find windows with a higher SHGC&mdash;at least for the southern elevations.&nbsp; The search for an affordable window with higher solar heat gain&mdash;while keeping the low U-value&mdash;was not fruitful.&nbsp; Paradigm Windows did, however, offer to provide double-pane windows with the low-e coating on surface 3 (on the inside window in order to block heat loss). This raised the SHGC to 0.37 and provided a U-value of 0.26. The final specifications for windows at the Village are shown in Table 1.<br />
	<br />
	<span style="color: rgb(153, 51, 0);"><span style="color: rgb(0, 128, 128);"><b>Heating and Ventilation</b></span></span><br />
	<br />
	Because of the superb envelopes, the design heat loads of the units are less than 12,000 Btu per hour. Given this very small load, RDI chose a very small, simple heating system&mdash;a sealed-combustion, natural gas-fired unit heater located in the central area on the first floor of every unit. The heater is Monitor Products model GF1800. The capacity of the heater is 10,200 Btu per hour on low fire and 16,000 Btu per hour on high fire; annualized fuel utilization efficiency is 83%. In previous projects, RDI&rsquo;s standard heating system has been an Energy Star boiler (either gas or oil) fueling hydronic baseboard convectors. The unit heater system saves RDI approximately $4,500 in costs and helps offset the cost of the double-wall construction.<br />
	<br />
	SWA has discussed comfort at length with RDI. Because of the superior envelope, design loads in the bedrooms (at 2&deg;F outdoor air temperature) will be approximately 2,000 Btu per hour. SWA believes that internal gains within the bedroom, along with conduction and convection from other parts of the house, will provide adequate comfort. Preliminary estimates show a temperature differential of 4&deg;F or less between upstairs and downstairs, though the occupants&rsquo; habits will play a significant role in determining the actual differential.<br />
	<br />
	To reduce this differential, and to improve ventilation performance, SWA has worked with RDI to design a very simple air distribution system. This system is described below. To keep occupants comfortable while showering, each bathroom with a shower will contain a 500W electric-resistance heater. Each heater will be wired to a crank timer, which will switch it off automatically after a set period of time.<br />
	<br />
	Like most RDI homes, the Wisdom Way houses will have an exhaust-only ventilation system.&nbsp; In the primary bathroom (the one with a shower), a Panasonic WhisperGreen exhaust fan is programmed to run continuously to meet the whole-building ventilation requirements of ASHRAE Standard 62.2-2007 (30&ndash;60 CFM, depending on the unit). The fan can boost to high speed (80 CFM) for an adjustable amount of time when the bathroom is in use.<br />
	<br />
	Exhaust-only ventilation is a common, affordable choice for small homes in northern climates, where A/C and duct systems are not always installed. For RDI&mdash;which develops affordable housing for many first-time homeowners&mdash;it has the additional appeal of requiring very little maintenance. From an energy standpoint, new exhaust fans with efficient, electronically commutated motors (ECM), such as the Panasonic WhisperGreen, typically use 5 to 11 watts. With such low power consumption, the overall energy and operating costs of these exhaust-only systems can be lower than operating costs of some heat recovery or energy recovery ventilating systems.<br />
	<br />
	In the Wisdom Way houses, SWA has worked with RDI to incorporate a simple air distribution system; this system will circulate fresh air and help equalize air temperatures, throughout the home. Each home will contain an additional Panasonic WhisperGreen fan that will &ldquo;exhaust&rdquo; air from the ceiling of the first floor and distribute 20&ndash;25 CFM of air to each bedroom. SWA, in conjunction with the National Renewable Energy Laboratory, will use tracer gas tests to evaluate ACH throughout the homes.<br />
	<br />
	<span style="color: rgb(0, 128, 128);"><b>Lights and Appliances</b></span><br />
	<br />
	RDI participates in an Energy Star program sponsored by the local utility (Western Massachusetts Electric Company). As part of this program, RDI receives screw-in CFLs, which are installed in all fixtures throughout the homes. Refrigerators and dishwashers provided by RDI are also Energy Star rated.<br />
	<br />
	<span style="color: rgb(0, 128, 128);"><b>Water Heating</b></span><br />
	<br />
	Most of the energy used to heat water will be provided by solar-thermal systems. Flat-plate solar collectors are mounted on the south-facing roof of each home, and a propylene glycol antifreeze solution is circulated between the collectors and a heat exchanger located in a storage tank in the basement. A direct-current pump circulates the glycol; the pump is powered by a dedicated PV module (with a differential temperature controller). Auxiliary water heating in each home is provided by a sealed-combustion, natural gas-fired, tankless water heater installed in the basement near the solar tank.<br />
	<br />
	As the photos show, south-facing roof space is very limited in these homes. Three- and four-bedroom houses have three 29 ft<span style="font-size: smaller;"><sup>2</sup></span> solar-thermal collectors; two-bedroom houses have two collectors. RDI&rsquo;s original plans called for solar-thermal systems to provide part of the space-heating load as well as the water-heating load. However, this would have required one or two additional solar-thermal collectors, and there was simply no room for them on the roof.<br />
	<br />
	<span style="color: rgb(0, 128, 128);"><b>Solar-Electric Systems</b></span><br />
	<br />
	With funding from the Massachusetts Technology Collaborative, and its Green Affordable Housing Initiative, RDI is able to install a PV system on every dwelling unit. Three- and four-bedroom homes will have 3,420W PV systems, and two-bedroom homes will have 2,850W systems. Over the course of a year, the larger systems will generate approximately 3,750 kWh; the smaller systems will generate 3,125 kWh. Building America analyses show that in a three-bedroom unit, the larger system will provide 77% of the home&rsquo;s electrical needs. With conscientious homeowners, however, the percentage could be much higher; SWA expects that many homes will have 100% of their electricity provided by the PV system. RDI plans to record electricity generation and consumption in the homes when occupied.<br />
	<br />
	<span style="color: rgb(0, 128, 128);"><b>Energy Costs and Benefits</b></span><br />
	<br />
	SWA used EnergyGauge USA v2.7.03 (EGUSA), an hourly energy simulation tool, to model the energy performance of a three-bedroom home. Performance of the solar-thermal system was modeled with F-Chart software, and PV generation was calculated using the PVWatts tool. This three-bedroom unit is a midsized home for the development, and it is also the most common, accounting for 9 of the 20 homes. Wisdom Way homeowners can expect to spend approximately $2,500 less each year for energy when compared to the &ldquo;baseline&rdquo; home. The baseline home is modeled to reflect mid-1990&rsquo;s construction practices according to the Building America Benchmark definition. SWA and RDI plan to work with homeowners to collect actual energy consumption data when the homes are occupied.<br />
	<br />
	RDI&rsquo;s costs to build above code are harder to determine. While costs of components (such as triple-pane windows) are simple to calculate, there are many costs associated with building techniques, and with the installation of advanced systems, that are difficult to quantify. Working with RDI, SWA has calculated the approximate incremental costs of installing advanced energy systems&mdash;that is, the costs above typical code construction. These costs are shown in Table 2.<br />
	In looking at Table 2, it is important to note that these are the costs before any incentives, rebates, or grants. RDI did receive considerable support from the state of Massachusetts, from utility programs, from the federal government, and from other sources. For the affordable homes in the development, total incremental cost of energy features is approximately $10,000 after subsidies. The moderate-income and market rate units received somewhat less support.<br />
	<br />
	It is also noteworthy that the two solar systems account for the lion&rsquo;s share of the total incremental cost. While RDI received substantial support for the solar systems, the table highlights the relative costs of efficiency versus renewable energy. Before incentives, efficiency is far less costly (and more cost-effective) than renewable energy.<br />
	<br />
	Finally, it is worth noting that the simple heating system&mdash;together with the elimination of a boiler&mdash;led to substantial savings in the cost of the HVAC system.<br />
	<br />
	<span style="color: rgb(0, 128, 128);"><b>Selling Homes </b></span><br />
	<br />
	Of the 20 homes in the development, 11 are reserved for low-income buyers (income below 80% of median); 5 are reserved for moderate-income buyers (income between 80% and 110% of median); and 2 will be market rate for any buyers. The remaining 2&mdash;the accessible units&mdash;will be owned by RDI, and will be rented to people with disabilities.<br />
	RDI has been conducting monthly or bimonthly meetings with prospective home buyers for over a year. Meetings have served to inform potential buyers about some of the key features of the homes. The meetings have also provided RDI with feedback about what home buyers value in a home and in a community. The market rate homes are priced below $250,000; for a full list of prices, visit RDI&rsquo;s Web site. With the down-turn in the housing market, RDI claims that while homes are not selling as quickly as planned, they are selling. RDI credits the homes&rsquo; performance, the community setting, and affordability as the biggest selling points.<br />
	<br />
	The project has also inspired others in the area&mdash;architects, affordable housing developers, and market rate builders&mdash;to examine similar construction techniques, and to reach for excellent levels of home performance.<br />
	<br />
	<br />
	<i>Robb Aldrich is an engineer with Steven Winter Associates, Incorporated, in Norwalk, Connecticut. He works with builders and designers to find practical, cost-effective ways to incorporate energy efficiency and renewable energy into buildings. E-mail him at <a href="mailto:raldrich@swinter.com">raldrich@swinter.com</a>.</i><br />
	<br />
	<br />
	<span style="color: rgb(153, 51, 0);"><i>For more information:</i></span><br />
	<i>To learn more about Rural Development, Incorporated, go to <a href="http://www.ruraldevelopmentinc.org">www.ruraldevelopmentinc.org</a>.<br />
	<br />
	The Building America program is a DOE initiative focused on cost-effective pathways to zero energy homes. To learn more, go to <a href="http://www.buildingamerica.gov">www.buildingamerica.gov</a>.<br />
	<br />
	Steven Winter Associates, Incorporated, is an architecture and engineering firm focused on energy efficiency, accessibility, and sustainability. SWA&nbsp; has offices in Norwalk, Connecticut; New York, New York; Washington, D.C.; and Boston, Massachusetts. To learn more, go to <a href="http://www.swinter.com">www.swinter.com</a>.<br />
	<br />
	Austin Design, Incorporated, has provided architectural services for several RDI projects. Its Web site is <a href="http://www.austindesign.biz">www.austindesign.biz</a>.</i></p>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>