<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>YesHaus | Home Energy Magazine Archive</title>
<meta name="description" content="Much new-home construction is based on meeting the market criteria for a given demographic. This usually boils down to square feet and the number of amenities i">
<meta property="article:published_time" content="2014-09-04">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"YesHaus","datePublished":"2014-09-04","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Much new-home construction is based on meeting the market criteria for a given demographic. This usually boils down to square feet and the number of amenities i"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>YesHaus</h1><div class="byline">Published 04.09.2014</div></div>
<div class="article-body"><p>Much new-home construction is based on meeting the market criteria for a given demographic. This usually boils down to square feet and the number of amenities in the home. The formula goes something like this: Three bedrooms, two baths, and granite countertops; nice, but not too expensive, finishes. Home performance, low energy bills, and resource use are often talked about but seldom put into practice. Building is a risky business, and most builders choose standard materials and techniques to minimize risk.</p>
<p>The fact is that we don&rsquo;t see much large-scale systemic innovation happening in the industry here in Montana. And when home sales pick up, there is little incentive to build better homes when a standard home sells just as fast. When home sales are flat, there is no incentive for innovation.</p>
<div class="rightImage" style="width: 240px;">
<p><a title="fe-elliott_photo2_adj by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/15135627152"><img src="https://farm6.staticflickr.com/5561/15135627152_b4931851c4_m.jpg" alt="fe-elliott_photo2_adj" width="240" height="159" /></a><br /> <span class="caption">Tilton Model&mdash;Efficient Cube Design (Shelly Saunders Photography)</span></p>
<p><a title="Table 1. A Home Built to Code Compared to a YesHaus by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/15136013655"><img src="https://farm4.staticflickr.com/3885/15136013655_a5a16226a9_m.jpg" alt="Table 1. A Home Built to Code Compared to a YesHaus" width="240" height="139" /></a></p>
<p><a title="fe-elliott_photo4 by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/15136013015"><img src="https://farm4.staticflickr.com/3877/15136013015_274eb0ae26_m.jpg" alt="fe-elliott_photo4" width="163" height="240" /></a><br /> <span class="caption">Simple yet nicely appointed bathrooms have wall-hung toilets and countertops using no portland cement and incorporating reclaimed glass. (Shelly Saunders Photography)</span></p>
<p><a title="fe-elliott_photo5 by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/14949356310"><img src="https://farm4.staticflickr.com/3845/14949356310_c815a0ce00_m.jpg" alt="fe-elliott_photo5" width="240" height="159" /></a><br /> <span class="caption">Solid three-panel doors throughout. (Shelly Saunders Photography)</span></p>
<p><a title="Untitled by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/15113008066"><img src="https://farm4.staticflickr.com/3879/15113008066_1657e7caa8_m.jpg" alt="Untitled" width="159" height="240" /></a><br /> <span class="caption">Reclaimed lumber adds pizzazz. (Shelly Saunders Photography)</span></p>
<p><a title="fe-elliott_photo10 by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/14949451637"><img src="https://farm4.staticflickr.com/3876/14949451637_02a0a51402_m.jpg" alt="fe-elliott_photo10" width="159" height="240" /></a><br /> <span class="caption">Basic landscaping accents exterior design. (Shelly Saunders Photography)</span></p>
<p><a title="_DSC6297 by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/15136012175"><img src="https://farm4.staticflickr.com/3869/15136012175_14a4904268_m.jpg" alt="_DSC6297" width="240" height="159" /></a><br /> <span class="caption">Looking out over the loft and area above the living room. (Shelly Saunders Photography)</span></p>
<p><a title="_DSC6288 by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/15133027501"><img src="https://farm4.staticflickr.com/3898/15133027501_1fc8728ec4_m.jpg" alt="_DSC6288" width="240" height="159" /></a><br /> <span class="caption">Stairway connecting the living room to a spacious loft above.(Shelly Saunders Photography)</span></p>
<p><a title="Table 2. Heating and Total Energy Use at Julie Court by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/15136011805"><img src="https://farm4.staticflickr.com/3847/15136011805_dd045582b8_m.jpg" alt="Table 2. Heating and Total Energy Use at Julie Court" width="240" height="218" /></a></p>
<p><a title="fe-elliott_photo7 by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/14949354270"><img src="https://farm4.staticflickr.com/3863/14949354270_a807e9ef79_m.jpg" alt="fe-elliott_photo7" width="240" height="159" /></a><br /> <span class="caption">Open floor plan with reclaimed lumber stairs and careful use of space. (Shelly Saunders Photography)</span></p>
<p><a title="fe-elliott_fig by Home Energy Magazine, on Flickr" href="https://www.flickr.com/photos/55393876@N07/15136010795"><img src="https://farm4.staticflickr.com/3893/15136010795_5c066cbd87_m.jpg" alt="fe-elliott_fig" width="240" height="178" /></a><br /> <span class="caption">Figure 1. A builder trying to make a living has to make this choice based on modeling several wall options and air tightening. Which would you choose?</span></p>
</div>
<p>Earlier in my career, I weatherized a home in Montana occupied by a single, working mom. There was snow on the living room floor that had blown in through cracks around the front door. Today, with the ability to build efficient, high-quality homes at affordable price points, no one should live like this.</p>
<p>My partner, Bernhard Uhl, cofounder of YesHaus, was brought up in Germany and trained there in building science. He says, &ldquo;Construction here is very different, and I never experienced the need for energy-efficient buildings as I do here. I realize we have the possibility to create long-lasting buildings for the future.&rdquo; But it&rsquo;s about more than just energy efficiency and durability.</p>
<p>&ldquo;There are houses and there are homes,&rdquo; says Bernhard. &ldquo;I am talking about something different. A home is a space I am coming home to. I am coming home and I am nurtured by my home. It&rsquo;s spiritual and it creates being. I come home, and home has a quality that does not consist of square feet. Home is something different that creates sanctuary.&rdquo;</p>
<p>A traditional German farmhouse has thick walls to keep the cold out in the winter and the heat out in summer. These homes were built with very small south-facing windows (before double- and triple-pane windows existed). At YesHaus we are building with a combined experience of 60 years working in building and energy efficiency, and traditions going back hundreds of years. We have not developed our own thing&mdash;nothing we can patent. We are putting together what is known in a new way.</p>
<p>In 2010, while looking at contemporary American home-building practices, we decided to build a home that was energy efficient and comfortable while being beautiful and cost competitive with similar new homes on the market.</p>
<p>Was this even possible? We weren&rsquo;t sure. We put our own money and livelihoods on the line to find out. A team of local and national building professionals who shared our vision soon joined us.</p>
<p>At the time of this writing, we have completed five homes with two under construction in Bozeman and Big Sky, Montana, and more are planned. We have proven the construction technique, the business model, the energy performance, and the demand in our regional market. The YesHaus&rsquo;s build price is $127&ndash;$135 per square foot, not including land or landscaping.</p>
<h4>Energy Features</h4>
<p>The YesHaus goes beyond the energy efficiency of a standard house built to the IECC 2009 National Code. We do that by substantially increasing the airtightness and insulation of the ceiling, walls, windows, and floors, and by using the most energy- efficient lighting available at a reasonable cost (see Table 1).</p>
<h5>Building Envelope</h5>
<p>We use structural insulated panels (SIPs) for the walls. Our first homes were built with 10-&frac14;-inch walls. Windows are triple-pane casements with a U-value of 0.24. Floor systems are <br />10-&frac14;-inch SIP panels built on a crawl space. We are changing the floor system to an insulated concrete foundation wall and a conditioned crawl space to better control air leakage.</p>
<h5>Mechanical Systems</h5>
<p>Our biggest and most interesting challenge in the YesHaus design was finding a heating system to meet the ultralow heat load. In Bozeman, Montana, we have average annual heating degree-days of 8,156 and cooling degree-days of 205. Although the cooling season is short, we do have long summer days with highs in the 90s in July and August. More and more home buyers want cooling systems, which adds yet another design criterion.</p>
<div class="pullquote accentDarkBlue floatRight" style="width: 220px;">
<p><strong>&ldquo;Why live in a house when you can live in your vision?&rdquo;</strong><br /> ~ D.J. Hofer, YesHaus Owner</p>
</div>
<p>We chose a mini-split air-to-air heat pump to meet the calculated heat load of 15,000 Btu per hour. The mini-split condenser unit is mounted on a first-floor wall. Conditioned air is circulated throughout the home using an ERV and ductwork. Because of the tight construction, high levels of insulation, and low heat load, the home is evenly and effectively heated and cooled from the mini-split system.</p>
<p>We installed backup electric baseboard units to make sure that the home would never be cold. Call it a low-cost insurance policy against callbacks.</p>
<p>Our domestic hot water (DHW) system is a heat pump water heater located inside the thermal boundary. We included a wastewater heat recovery device to capture the heat from showers, bathing, dishwasher, and washing machine. With this system we have reduced water-heating costs to $5 per month. By locating the water heater in the conditioned space, we provide cooling to the home in the summer. Conversely, we do extract heat from the home in the heating season, creating a slightly higher heat load in the home.</p>
<p>The heat pump water heater cools the laundry and mechanical room year-round. We inform our clients of this and suggest that they use the room as a cooled pantry. Admittedly, one of our first homeowners was surprised by the cool temperature in the laundry room. The water heater does make noise, which is not overly obtrusive when the mechanical room door is closed, but is noticeable when the door is open.</p>
<h4>Air-Sealing Results</h4>
<p>Our first three homes have achieved the results we aimed for&mdash;an ACH50 of less than 1.5. Here are the numbers (house names refer to street names): Julie Court house, 1.47; Tilton house, 0.52; and Ridgeline house, 1.03.</p>
<div class="pullquote accentDarkBlue floatRight" style="width: 220px;">
<p><strong>&ldquo;We are changing the way homes are built. We are creating a new conversation of energy efficiency, comfort, and affordability.&rdquo;</strong><br /> ~ YesHaus Team</p>
</div>
<h4>HERS Score</h4>
<p>The standard measure of a home&rsquo;s energy performance is the HERS score. HERS raters have evaluated the HERS scores of over 1 million homes nationwide. HERS scores range from 0 to 150, with the lowest scores representing the most energy-<br />efficient homes.</p>
<p>The YesHaus in Bozeman, Montana, the Julie Court house, achieved a HERS score of 47. This means that the YesHaus is 53% more efficient than a typical newly built home and uses 83% less energy than most homes in the United States.</p>
<p>We are committed to achieving HERS scores of 50 or less for all of our homes. Thus far we have scores of 47 for the Julie Court house, 46 for the Tilton house, and 44 for the Ridgeline house. Working with other local green-building professionals, we are informing the local market about the importance of the HERS score as a way to compare homes.</p>
<h4>Fuel Choice</h4>
<p>We chose electricity as our only fuel source. Given the currently low natural gas prices, this choice may at first seem counterintuitive. With a less efficient building envelope, we might have chosen a gas-fired system. However, with the low heat load, we are able to take full advantage of the high efficiency of the electric heat pump, as well as the low first cost and the simplified, ductless installation.</p>
<p>When we studied our average winter temperatures we were quite surprised at the heat pump performance. Why? Did it perform better than expected? It is certainly less efficient at the coldest times of the year. Even then, we have found that performance, installation, and operating cost combine to make this an efficient &ldquo;sweet spot&rdquo; choice overall.</p>
<p>We have not been able to obtain reliable performance curves on the mini-split heat pump systems. Based on utility use, it is clear that the units perform well for us down to about 10&deg;F. Efficiency probably drops off below 25&ndash;30&deg;F, but even then we are getting near 100% end-use efficiency. The bottom line is that we see our highest energy use in our homes from late December to mid-February. Then, as outdoor temperatures begin to rise, heat pump efficiency increases and the cost of heating diminishes. No big surprise, but nice to get real-world confirmation.</p>
<p>Certainly one would not normally suggest the use of an air-to-air heat pump in a cold climate. And for that matter, I would not have considered electric heat in a new home in the past. However, the clincher here is that the heat load is so small that one of our challenges was to find a heat system that was less than 20,000 Btu per hour. This is where the mini-split excels.</p>
<h4>Learning from Our Mistakes</h4>
<p>An important part of any project is to learn from our mistakes. Before that, we have to admit our mistakes. And to do so in a national energy publication like Home Energy requires more than a little humility.</p>
<p>One problem that we failed to account for was worst-case temperature extremes. In the winter of 2013&ndash;14, we experienced extended lows below 0&deg;F, with dips down to &ndash;30&deg;F. Below about 10&deg;F, the mini-split units were inoperable, causing our electric baseboard backup to activate. This was one of our most significant design errors. The problem was that we had always considered the baseboard to be a supplement to the mini-split, and it was not designed as a worst-case system. Consequently, we had to install some additional baseboard units to provide a true backup for ultralow temperatures.</p>
<p>One of the first mistakes we made with YesHaus was to design strictly for energy performance. Given our tendency to be energy geeks, we leaned toward energy overdesign. The result was that we tried for the best product possible from an energy performance standpoint, without considering the basic laws of physics pertaining to diminishing returns. Therefore, we ended up with a product that has 10-inch walls, 10-inch floors, and an R70&ndash;R90 attic, and that included many cost-intensive features, such as wall-hung toilets with the tanks inside the walls, and a waste heat recovery device in the crawl space.</p>
<p>The upshot is that the energy performance is astounding, but the project cost much more to build than we had expected. I had to remind myself that in order for energy-efficient housing to be widely accepted&mdash;even to become the norm&mdash;we builders have to design effectively and to do so in such a way as to create a profit. Without a profit, energy-efficient homes will be limited to buyers with deep pockets. Since we don&rsquo;t fall into the deep-pocket category, we&rsquo;ve had to revise our initial approach and design for optimal efficiency coupled with profitability.</p>
<div class="pullquote accentDarkBlue floatRight" style="width: 220px;">
<p><strong>There is little incentive to build better homes when a standard home sells just as fast. When home sales are flat, there is no incentive for innovation. </strong><br /> ~ Duke Elliot</p>
</div>
<p>We have several questions remaining in terms of design, including which wall system is optimal for our particular climate (see Figure 1).</p>
<p>For example, it seems clear that an 8-inch wall may be a better wall system for our Montana climate than a 10-inch wall. Some people in our company even argue that a 6-inch wall would be adequate with a stronger focus on air leakage. These are some of the questions we are grappling with.</p>
<p>The other change we&rsquo;ve made within YesHaus&mdash;and the jury is still out regarding performance&mdash;is that we switched from an SIP floor to an insulating concrete form (ICF) foundation. Common sense tells me that the insulated floor will perform better than a conditioned crawl space. For me, this is logical since we are reducing the conditioned space (even considering we will not condition the crawl space to the same temperature as the living space). Interestingly, the predicted performance indicates a conditioned crawl space, while adding volume to the home, will outperform the insulated floor. What is clear is using the insulated concrete foundation is more cost effective than the insulated floor system. We do not have adequate data at this time to determine which system will indeed perform the best. And, if the ICF foundation performs less well, would the cost savings for this system be sufficient to justify the change?</p>
<h4>YesHaus Energy Performance Results</h4>
<p>Each YesHaus comes with a TED energy monitoring system to enable the builder and the homeowner to monitor home energy loads. By using this system, we can track heating and DHW loads separately.</p>
<p>The first YesHaus in Bozeman, Julie Court, with 1,960 square feet, three bedrooms, and two baths, had a predicted heating bill of just $239 per year. The proof is in the utility bills. There are two adults and one child living in the house, and we gathered ten months of energy use data (see Table 2 on p. 40 for a year of data on heat energy and total energy use at the Julie Court house).</p>
<div>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">EMC has established weatherization training centers across the United States and created the trademarked Master That, which provides mobile training tools to deliver expert guidance direct to jobsites.</p>
<p class="moreinfo">Find out more about <a href="http://www.yeshaus.com" target="_blank">EMC and the YesHaus</a>.</p>
</div>
<div>
<h4>Marketing</h4>
<p>We pay your heating bill for three years!</p>
<p>We are so confident that heating costs will be low that we pay the heating bills in the YesHaus for three years. We can do this because of our attention to engineering, design, quality, and performance.</p>
<p>But it&rsquo;s not just about energy. We asked one of our clients how they liked the YesHaus. We expected to hear, &ldquo;It&rsquo;s warm and quiet and we like the doors.&rdquo; The answer was, &ldquo;Our son slept through the night for the first time.&rdquo;</p>
<p class="authorbox faintLightBlueBG"><strong>Duke Elliott</strong><em> and his cofounder, Bernhard Uhl, formed Elliott Management Consultants (EMC) to provide expert weatherization training and consulting.</em></p>
</div>
</div></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>