<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Angry Air! | Home Energy Magazine Archive</title>
<meta name="description" content="John Tooley said, &amp;ldquo;Air is like crooked rivers, crooked people, teenagers, and cheap labor. It always seeks the path of least resistance.&amp;rdquo; He didn&amp;rs">
<meta property="article:published_time" content="2017-07-18">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"Angry Air!","datePublished":"2017-07-18","author":{"@type":"Person","name":"Paul Raymer"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"John Tooley said, &amp;ldquo;Air is like crooked rivers, crooked people, teenagers, and cheap labor. It always seeks the path of least resistance.&amp;rdquo; He didn&amp;rs"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2017</div><h1>Angry Air!</h1><div class="byline">By Paul Raymer &middot; 18.07.2017</div></div>
<div class="article-body"><p>John Tooley said, &ldquo;Air is like crooked rivers, crooked people, teenagers, and cheap labor. It always seeks the path of least resistance.&rdquo; He didn&rsquo;t say that Angry air is Noisy air. Air doesn&rsquo;t like being forced through corrugated, flexible ducting, pushed around corners, and made to force open dampers. It resists being made to perform in a way that it doesn&rsquo;t want to. It takes more and more force as the resistance increases. Air is just fine when you just let it move at will. It can become amazingly strong as any building that has met a hurricane or tornado can attest to. And as objects like asteroids and space capsules hurtle through the atmosphere they burn up!</p>
<p>ASHRAE 62.2 requires bathroom fans to make no more noise than a quiet refrigerator in a quiet kitchen: 1 sone or less. And if you put an Energy Star bathroom fan on the bench and plug it in, you can barely hear it. It&rsquo;s amazingly quiet. &ldquo;Is it running?&rdquo; people ask. And it is. So how come once you install the fan in the ceiling it gets uncomfortably loud?</p>
<p><img style="display: block; margin-left: auto; margin-right: auto;" src="https://resvent.files.wordpress.com/2017/06/screen-shot-2017-06-07-at-6-27-02-am.png?w=300&amp;h=240" alt="" /></p>
<p>Fan manufacturers not only made these fans quiet, they put DC motors in them that are extremely tolerant of changes in pressure. As the pressure increases in the installation, the fan motor compensates by using more power to increase the speed of the spinning wheel that is pushing the air. (Notice the curve on this graph that starts on on the left side and then drops off the cliff at about 75 cfm. It has about the same airflow from 0.45 iwg as it does at 0.0 iwg!) That&rsquo;s a wonderful thing because people can install the fans horribly and step on the duct and lots of other nasty things and still come out with the same airflow . . . but not the same sound level. What was really, really quiet is now uncomfortably loud. And as houses get tighter they get quieter and a noisy fan is annoying which is why so much effort was made to get them quiet so they could run all the time without bothering anyone!</p>
<p>I have found that builders get aggravated because these quiet and expensive fans that they have been compelled to install really aren&rsquo;t all that quiet. And they should be quiet. They have been designed to be quiet. Tested to be quiet. And if you disconnect them from the installation, they are quiet.</p>
<p>So here&rsquo;s a simple way to determine if the fan is working right: listen to it. If the air is angry, it will be noisy and noisy DC fans equal bad installation. The air is yelling at you. I have found ducts filled with the foam that was sprayed on the house for insulation. Backdraft dampers remain taped closed. Ducts terminated against a wall or floor in the attic and don&rsquo;t actually get to the outside. If a bathroom fan that is rated to be &lt; 0.3 sones is noisy, its a bad installation. Period. Fix it. It may still be moving enough air to meet the ventilation requirements, but if it is noisy the homeowner will find a way to turn it off and stuff it full of socks. Then the air in the house will get bad and people will get sick. And the occupants will get angrier than the air! And the really dumb thing is that all these codes and standards and mathematical computations and formulas to size the fan correctly mean absolutely nothing if the fan is turned off.</p>
<p>&nbsp;</p>
<p><strong>Paul Raymer</strong><em> the Chief Investigator of Heyoka Solutions is a Certified HERS Rater, a BPI Certified Building and Envelope Analyst, AC/Heat Pump Professional, Heating Professional, Healthy Home Evaluator, BPI Proctor &amp; Super-Proctor, an IREC Certified Master Trainer, a member of ASHRAE 62.2 SSPC, and author of&nbsp;The Residential Ventilation Handbook, the Residential QCI Handbook, and Recalculating Truth (a novel).</em></p>
<p><em>This blog was reprinted with permission.&nbsp;</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>