<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Balancing Act: Solving Airflow Issues in HVAC Systems | Home Energy Magazine Archive</title>
<meta name="description" content="Today&#x27;s homeowner is more concerned with energy efficiency than ever before. A National Association of Home Builders September 2016 survey found that energy-sav">
<meta property="article:published_time" content="2017-03-14">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"Balancing Act: Solving Airflow Issues in HVAC Systems","datePublished":"2017-03-14","author":{"@type":"Person","name":"Kim Slowey"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Today&#x27;s homeowner is more concerned with energy efficiency than ever before. A National Association of Home Builders September 2016 survey found that energy-sav"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2017</div><h1>Balancing Act: Solving Airflow Issues in HVAC Systems</h1><div class="byline">By Kim Slowey &middot; 14.03.2017</div></div>
<div class="article-body"><p>Today's homeowner is more concerned with energy efficiency than ever before. A National Association of Home Builders September 2016 survey found that energy-saving appliances were at or near the top of the must-have feature list for <a href="http://eyeonhousing.org/2016/03/housing-preferences-across-generations-part-i/" target="_blank">80 percent of new home buyers</a>. In January, the association released the results of another study that revealed homebuyers across all income brackets are increasingly choosing homes with energy-saving elements, as well as other amenities, and <a href="https://www.nahb.org/en/news-and-publications/press-releases/2017/01/buyers-willing-to-trade-square-footage-for-amenities-survey-results-show.aspx" target="_blank">will sacrifice square footage</a> to get them.</p>
<p>These same buyers surely want to maximize the efficiency of all the electrical and mechanical systems in their homes, and that includes their HVAC systems. Efficiency, however, is not only a cost-savings issue. It's a comfort issue as well, and one only has to be on the receiving end of frustrated customer telephone calls a few times to realize just how prized a properly functioning climate control system can be.</p>
<h3 style="color: #842323;"><strong>Issues with New Systems</strong></h3>
<p>It's not just older systems that can exhibit substandard performance levels. According to the National Comfort Institute, <a href="https://www.nationalcomfortinstitute.com/pro/files/TechTraining/ResSystemPerformanceandAirBalancing.pdf" target="_blank">50 percent of new systems</a> have efficiency and comfort issues right out of the box. The Energy Star program <a href="https://www.energystar.gov/index.cfm?c=hvac_install.hvac_install_index" target="_blank">uses that same figure</a>, also citing that incorrect installs reduce new system functionality by up to 30 percent.</p>
<p>Combine those systems with those that have suffered at the hands of well-meaning DIYers&mdash;home insulation projects that damage ductwork, decorative elements blocking thermostats or returns&mdash;and one can begin to see the need for qualified technicians who can set things right. One word about qualifications: No HVAC contractor should test and balance before being properly trained to do so.</p>
<h3 style="color: #842323;"><strong>Symptoms of Airflow Problems</strong></h3>
<p>From my time as a contractor, I&rsquo;ve heard several common homeowner complaints about ducted systems indicate that the issue could require testing for balanced airflow.</p>
<ol>
<li><strong>Lack of consistent temperatures </strong></li>
</ol>
<p>The homeowner notices significant temperature variations from room to room, sometimes even within the same room. This is one of the <a href="https://www.energystar.gov/index.cfm?c=home_solutions.hm_improvement_hotcoldroom" target="_blank">most common complaints</a> around "unbalanced" systems.</p>
<ol start="2">
<li><strong>Inconsistent airflow from register to register</strong></li>
</ol>
<p>Despite all registers being 100 percent open, the homeowner reports that there is a difference in the strength of airflow from one register to another.</p>
<ol start="3">
<li><strong>Condensation</strong></li>
</ol>
<p>The homeowner has noticed higher humidity in one or two rooms&mdash;indicating lack of airflow&mdash;and increased dust or "flotsam and jetsam" in another, a sign of too much airflow.</p>
<h3 style="color: #842323;"><strong>Testing for Airflow Problems</strong></h3>
<p>Contractors should take the following steps to <a href="http://contractingbusiness.com/service/how-balance-residential-hvac-system" target="_blank">test a system for balanced airflow</a>, according to a Contracting Business article by Rob Falke, president of the NCI. This process can also be used to test new systems as well.</p>
<ol>
<li>Gather information about the equipment, and, using Manual J or other estimating tools, determine the required airflow for each room, as well as relevant pressure, horsepower and other benchmarks.</li>
<li>Make sure you have the proper tools on hand. This includes air testing equipment like balometers and manometers, as well as basic power tools like a drill or cordless saw to fix any structural problems you may find. Have your standard hand tools at the ready as well.</li>
<li>Draw a rough sketch of the system and number the registers and return grilles in the planned order of testing.</li>
<li>Inspect the entire system and rectify obvious issues like disconnected ducts, closed dampers and dirty air filters.</li>
<li>Start the system into full operation, set to either heating or cooling.</li>
<li>Drill test ports for static pressure and temperature tests before and after air moving equipment and a port five feet after the cooling coil to get a temperature reading.</li>
<li>Measure airflow from the registers and return the grilles according to the rough sketch from Step 2, using a commercial balancing hood. Add the register airflow figures together and the return grille airflow figures.</li>
<li>Adjust the fan to obtain the correct cubic feet per minute in the information from Step 1.</li>
<li>Test the register, return the grilles and compare the results to the information gathered in Step 1, making a note of those that have 110 percent of the prescribed airflow. Close those until the correct airflow is achieved. Repeat with return grilles.</li>
<li>Retest to verify and record the successful damper settings.</li>
<li>Continue testing and measuring items that appear on an NCI or other industry standard air balance report, including metrics like total external static pressure, fan speed and temperature changes.</li>
</ol>
<h3 style="color: #842323;"><strong>Solving Airflow Issues</strong></h3>
<p>It could be that the adjustments made during testing don't resolve the airflow issues. Leaks or damaged ductwork can be the cause of irregular airflow through the system, so a repair or renovation of the ductwork could be in order. If the ductwork that was originally installed with the system can&rsquo;t handle the airflow, then a total replacement might be in order.</p>
<p>Airflow testing is a great starting point for contractors as it allows them to obtain a clearer picture of the entire system. Additional investigation may be needed.</p>
<p>&nbsp;</p>
<p><strong>Kim Slowey</strong><em> is a freelance writer based in Florida. She has a degree in journalism but spent over 25 years in the construction industry and is still a Florida certified general contractor. Kim currently covers commercial and residential construction and real estate for publications such as Construction Dive and Forbes. Kim also writes about energy, HVAC and tools topics for <a href="http://www.homedepot.com/b/Tools-Hardware-Power-Tools/N-5yc1vZc298" target="_blank">The Home Depot</a>.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>