<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Central Heating with Zone Valves | Home Energy Magazine Archive</title>
<meta name="description" content="A central heating system provides heat to a building from a centralized location. Typically, these systems treat the entire building as a whole and rely on one ">
<meta property="article:published_time" content="2018-04-02">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"Central Heating with Zone Valves","datePublished":"2018-04-02","author":{"@type":"Person","name":"Tameson"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"A central heating system provides heat to a building from a centralized location. Typically, these systems treat the entire building as a whole and rely on one "}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2018</div><h1>Central Heating with Zone Valves</h1><div class="byline">By Tameson &middot; 02.04.2018</div></div>
<div class="article-body"><p>A central heating system provides heat to a building from a centralized location. Typically, these systems treat the entire building as a whole and rely on one temperature setting and reading to know when to turn the heat on or off. This can make it very inefficient and only accurately controls the temperature in the room where the thermostat is placed. Creating zones within your building is a way to increase efficiency and temperature comfort level, as it gives you better control on when and where the hot water is going through your radiators.</p>
<p>To better understand how these systems work, please refer to the image.&nbsp;It shows a two level house with "Zone A" and "Zone B". They are controlled by separate thermostats on their respective level and are set, or put on a schedule, individually to the desired temperature for that floor. When the thermostat's settings determine it is time to heat the room, it sends an electrical signal to a zone valve to open the flow of hot water to this zone. Some zone valves include auxiliary limit switches to determine if the valve is completely open or closed. These systems use these signals to control a pump (circulator) and boiler to start pumping the hot water. The water then flows through the system, heating the zone, until the respective thermostat&rsquo;s temperature setting is reached. Once reached, it will send a final electrical signal to close the valve, which releases the limit switch. The hot water then stops flowing through this zone.</p>
<h2>Zone Valve Heating System Design Considerations</h2>
<p>An existing central heating system can be modified to incorporate zones or a new system can have it from the beginning. There are design considerations that should be taken into account to ensure the system works properly for the life-time of the system.</p>
<h3>Zone Valve Type</h3>
<p>An electrical ball valve is one of the preferred types of zone valves due to its durability, slow close to prevent a water hammer, low power consumption, and high reliability. An internal ball with a bore gets rotated a quarter turn by an electric motor when the appropriate signal is received to either open or close the valve. When it is in the open or closed state, it does not require additional electricity to remain in that state. Often times, the valve can also be manually operated by a lever encase of a power failure or for testing.</p>
<h3>Valve Material</h3>
<p>Due to the high temperature of the water, certain materials need to be used for both the housing and the seal. It is recommended that the valve&rsquo;s housing material be brass, the O-rings be EPDM (ethylene propylene diene monomer) and the seal material be PTFE (Teflon) to ensure proper functionality through the system's life.</p>
<h3>Location of Zone Valves</h3>
<p>A zone valve can be located right after the boiler and circulator (hot side), or at the end of the zone circuit (cold side). If able, it is recommended to locate the valve on the cold side as it will be less damaging to the valve and improve its life-time.</p>
<h3>Location of Thermostat</h3>
<p>As previously discussed, each zone needs its own individual thermostat to control the temperature. It should be away from an immediate heat source within that zone.</p>
<h3>Water Pressure</h3>
<p>A building's size, length of heating pipes, pressure drop due to valve orifice, and amount of zones need to be taken into consideration to ensure that the circulation pump can create enough pressure to move the water through all of the zones.</p>
<h3>Maintenance</h3>
<p>Ensure the valves are easily accessible in case a failure does occur and maintenance is required. Common failure methods are:</p>
<ol>
<li>Over heating: This is typically due to the lack of proper ventilation for heat dissipation. Often times removing the cover is a quick solution, but shouldn&rsquo;t be a long-term solution as eventually the motor will fail.</li>
<li>Burnt motor: Frequent over heating or the wrong voltage/current can destroy the electric motor. The power supply, wiring, and the cause of the burnt motor needs to be checked before replacing the motor.</li>
<li>Leaking or unable to open: An internal component is failing and the valve needs to be replaced. You should perform monthly checks by actuating the valve to ensure it is still working properly as opening torque can build up over-time.</li>
</ol>
<h2>About the Author</h2>
<p><a href="tameson.com" target="_blank">Tameson.com</a> is the online specialist for solenoid valves, electric ball valves and other electrical valves for both business and private customers in Europe.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>