<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Common Problems with Cold Weather Ventilation | Home Energy Magazine Archive</title>
<meta name="description" content="When I woke up Saturday morning, the temperature outdoors was -40 degrees&amp;dagger;. The wind chill was -100 degrees! It was just unbelievably, impossibly, inhuma">
<meta property="article:published_time" content="2018-01-22">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"Common Problems with Cold Weather Ventilation","datePublished":"2018-01-22","author":{"@type":"Person","name":"Allison Bailes"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"When I woke up Saturday morning, the temperature outdoors was -40 degrees&amp;dagger;. The wind chill was -100 degrees! It was just unbelievably, impossibly, inhuma"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2018</div><h1>Common Problems with Cold Weather Ventilation</h1><div class="byline">By Allison Bailes &middot; 22.01.2018</div></div>
<div class="article-body"><p>When I woke up Saturday morning, the temperature outdoors was -40 degrees<a href="https://www.energyvanguard.com/blog/common-problems-with-cold-weather-ventilation#footnote"><sup>&dagger;</sup></a>. The wind chill was -100 degrees! It was just unbelievably, impossibly, inhumanly cold outside. Fortunately, that was on a mountaintop in New Hampshire and not where I was. I happened to have woken up on a mountaintop in North Carolina, where the temperature was a much warmer -3&deg; F.</p>
<p>And when it's cold outside, most people prefer to be in warm, cozy home with no drafts. Of course, we all know that no drafts means we have good airtightness, and <a class="external-processed" href="https://www.energyvanguard.com/blog/57491/Why-Do-Airtight-Homes-Need-Mechanical-Ventilation">good airtightness means we need mechanical ventilation</a>. But how do you ventilate a home when it's really, really cold outdoors without causing problems? And what are those problems with cold weather ventilation?</p>
<h3>The 3 whole-house ventilation strategies</h3>
<p><strong>Exhaust-only ventilation.</strong> This one's the cheapest to install and the most common. It relies on fans that are already in the home: bathroom exhaust fans and kitchen range hood. These fans are set to run continuously or intermittently with a controller. As they exhaust air from the home, the resulting negative pressure inside causes air from outside to come in through leakage sites in the building enclosure.</p>
<p><strong>Supply-only ventilation.</strong> Like exhaust-only but the fans blow outdoor air into the house, creating a positive pressure. It can be done with regular bath fans or specially designed fans or by hooking up a controller to the central air handler.</p>
<p><strong>Balanced ventilation.</strong> Most people automatically think of the energy recovery ventilator (ERV) and heat recovery ventilator (HRV) here, but balanced ventilation simply means supplying and exhausting equal quantities of air. I've written previously about <a class="external-processed" href="https://www.energyvanguard.com/blog/4-ways-do-balanced-ventilation">different ways to do balanced ventilation</a>.</p>
<p>When it's really cold, bringing in outdoor air needs to be done with some forethought. There's a reason we don't just open the windows year-round. So let's take a look at what can go wrong and what we can do to make things better.</p>
<h3>Cold drafts</h3>
<p><strong>The problem.</strong> With any of the three strategies, you could end up with comfort problems if the occupants feel cold drafts. This can happen in a variety of ways. With exhaust-only, you could cause a draft through a leaky window or door near an occupied zone. With supply-only, you could be blowing untempered cold air right on occupants with a bad design. You could also use&nbsp;the central heating system to blow tempered air through all the vents in the home, but that air will feel cold to occupants, even if it's close to room temperature. Same goes for ERVs and HRVs.</p>
<p><strong>The solutions.</strong> This is mostly a design issue. Good HVAC contractors will tell you: Never blow air directly at the occupants. When ventilating with cold outdoor air, this is even more true. You want that air to be well-mixed by the time it reaches them. With exhaust-only ventilation, this is hard to do...and yet another reason to avoid that strategy. Another aspect of this is the ventilation rate. If you're ventilating more than necessary, this problem is more likely.</p>
<h3>Dry air</h3>
<p><strong>The problem.</strong> <a class="external-processed" href="https://www.energyvanguard.com/blog/72820/Cold-Air-Is-Dry-Air">Cold air is dry air</a>. 100% relative humidity sounds like really humid air, but when it's at a temperature of 32&deg; F, it's actually pretty dry in terms of actual moisture concentration. If you warm up that same air to 70&deg; F, the relative humidity drops to 20%. The colder it is outdoors, the lower the moisture in the air and the dryer your home becomes when that air comes inside, either through intentional whole-house ventilation or through infiltration. When you reach for that lotion, remember that the source of the problem is cold, dry outdoor air.</p>
<p><strong>The solutions.</strong> Exhaust-only and supply-only ventilation with cold air <em>will</em> dry out the indoor air. That's why indoor humidity runs lower in winter. In homes with a lot of air leakage, the indoor air can be bone dry. The same is true in homes with too much ventilation. Make sure you're not ventilating more than you need to.&nbsp;</p>
<p><a class="external-processed" href="https://www.energyvanguard.com/blog/75281/The-Great-Ventilation-Debate-Live-at-Affordable-Comfort">The question of how much ventilation you need</a> is a big one, and one that I've addressed here previously. The standard answer is to ventilate at a rate specified by the ASHRAE residential ventilation standard, 62.2. The <a class="external-processed" href="https://www.energyvanguard.com/blog/2018-building-code-makes-change-in-ventilation">building code is diverging a bit from 62.2</a>, and the rate in the 2018 International Residential Code (IRC) is:</p>
<p><em>(0.01 cfm/square foot of conditioned floor area) + (7.5 cfm/person)</em></p>
<p>For code purposes, the number of people in a home is defined as the number of bedrooms plus one.</p>
<p>But of course, what rate you choose depends on where you are in the process. If you're building a new house, you have to go by your local code. If you're living in a house with mechanical ventilation system, you can run it how you wish. You can use the formula above to get an idea of&nbsp; whether or not you might be overventilating. If the result of your calculation is that you need 50 cubic feet per minute (cfm) of ventilation air and you're running your 200 cfm HRV continuously, I think it's fair to say you're ventilating more than you need to.</p>
<p>You also may be able to reduce the amount of ventilation air further when it's really cold. Why? Because the <a class="external-processed" href="https://www.energyvanguard.com/blog/50616/Heat-Rises-and-Falls-Stack-Effect-Air-Movement-Heat-Flow">stack effect</a> increases with temperature difference. The colder it gets outdoors, the more infiltration you'll have because of warm air rising inside the home. Some ventilation devices have controls that automatically cut down the amount of ventilation air when it's cold.</p>
<p>Another way to reduce the drying effect of ventilating in cold weather is to use an energy recovery ventilator. They exchange heat and moisture, thereby allowing you to keep the humidity levels higher. Instead of exhausting the humidity you already have and replacing it with dry air, some of the water vapor transfers across the membrane and comes back into the house.</p>
<p>And that brings up the next problem of cold weather ventilation...</p>
<h3>Frozen ERV cores</h3>
<p><strong>The problem.</strong> I don't live in a cold climate and don't have direct experience with this, but if you talk to people in the really cold places, like <a class="external-processed" href="https://www.energyvanguard.com/blog/59387/Do-You-Know-Your-Building-Science-Climate-Zone">IECC climate zones</a> 6 and higher, they'll say you have to use a heat recovery ventilator rather than an energy recovery ventilator. The reason behind their claim is that when that water vapor transfers through the energy&nbsp;recovery ventilator membrane, it encounters that incoming cold air and freezes. As the mass of ice in the ventilator grows, you lose not only the moisture recovery and heat recovery but also the ventilation air. Ice, as it turns out, is a pretty good air barrier.</p>
<p><strong>The solution.</strong> I'm sure some people will tell me in the comments to this article about actual freeze-up cases. What I know is that frozen ERV cores don't have to happen in cold climates. How do I know? Because the <a class="external-processed" href="http://www.cchrc.org/energy-recovery-ventilators-ervs-cold-climates">Cold Climate Housing Research Center (CCHRC) has done some research on it</a>. They studied 14 houses with 8 models of energy recovery ventilators in Fairbanks, Alaska in the winter of 2013-14. None froze, even though temperatures got as low as -40. (I love that temperature! Or at least the interesting factoid about it.)</p>
<p>The solution is simple: a defrost cycle. Different models have different methods for preventing ice, so there's not just one to do it. Controls could close and shut off the intake side every once in a while, thus turning your ERV into an exhaust-only system temporarily. Similarly, the intake side could have a damper that switches from outdoor air to room air periodically. Another option is that the incoming air can be tempered with room air to keep the core above the freezing point. Frozen ERV cores aren't a given in cold climates.</p>
<h3>Frozen HRV condensate lines</h3>
<p><strong>The problem.</strong> An energy recovery ventilator can get freezing at the core, where the interior air's water vapor permeates through the capillary core membrane to the cold side. A heat recovery ventilator can freeze up, too. In an HRV core, the moisture can condense on the cold, impermeable membrane. That's why HRVs have a drain in the bottom and a condensate line to carry away the liquid water. And that's where the trouble happens. If the end of that condensate line is outdoors, you can get a chunk of ice in it.</p>
<p><strong>The solutions.</strong> You can fix this in a few ways. You could wrap the condensate line with heat tape, which uses electric resistance heat to prevent freezing at the end when the temperatures are low enough. That's an inelegant solution that uses more energy, though. Better would be to run the HRV condensate line into a sewer drain line somewhere inside the house. That way the condensate should never encounter below-freezing temperatures. (But make sure you get a qualified plumber for this as there are right ways and wrong ways to do it.) If the condensate line must run to the outdoors, design it so all condensate runs out quickly.</p>
<h3>Condensation on air intake ducts</h3>
<p><strong>The problem.</strong> This was a problem I ran into on one of my very first jobs, way back in 2004. My client was building an ENERGY STAR home so I worked with him to make sure the HVAC contractor installed mechanical ventilation. The intake air duct ran from a wall cap on the outside wall through the basement ceiling to the air handler. In their first winter, they discovered a problem: a line of water spots on the basement ceiling, right below where that intake air duct ran. Turns out, they put no insulation on it.</p>
<p>When cold surfaces run through humid air &mdash;&nbsp; and in winter, the indoor air is where the humidity is &mdash; condensation is possible. That's exactly what happened here. That cold ventilation duct turned into a condenser, dropping its condensate on the basement ceiling. This was a case of <a class="external-processed" href="https://www.energyvanguard.com/blog/accidental-dehumidification-a-preventable-mess">accidental dehumidification</a>.</p>
<p><strong>The solutions.</strong> Condensation on the ventilation intake duct, or even frost if it's cold enough, from having uninsulated intake duct. It could be totally uninsulated, as was the case with my client, or just poorly insulated. Make sure the duct is fully insulated and, as with ducts in crawl spaces, the outer insulation jacket is sealed up.</p>
<p>Condensation on the intake duct also could happen because of an intake duct that isn't properly sealed. That duct is under negative pressure. There's a fan somewhere pulling air in from outdoors. If the duct isn't sealed, it can pull humid interior air in, resulting in condensation. So when you install ventilation intake ducts, you've got to seal them completely, insulate them completely, and seal the insulation jacket completely.</p>
<h3>Condensation in walls</h3>
<p><strong>The problem.</strong> Water vapor likes cold surfaces. It will condense or adsorb on them with glee. (Or is it with gusto? I can never remember.) A supply-only ventilation system in a cold climate can result in positive pressures indoors, which can push humid, indoor air into wall cavities. When that humid air finds cold sheathing on the other side of the insulation, it starts accumulating. If enough accumulates over a long enough period of time, you can start a biology experiment in the wall. That's bad for durability and for indoor air quality. I don't recommend it.</p>
<p><strong>The solutions.</strong> In warmer climates (generally zones 4 and lower), cold weather rarely lasts long enough for this to be a problem. In cold climates, this issue has garnered a lot attention because it's real. It's one reason some people recommend using exhaust-only ventilation rather than supply-only. That's far from a guarantee against moisture accumulating in your sheathing, though. Those exhaust fans could be pulling air in down low while the stack effect is pushing it out up high. The photo below (by Joe Lstiburek) shows moisture damage from positive pressure on the second floor of the building. The first floor is fine. (This is from his article, <a class="external-processed" href="https://buildingscience.com/documents/insights/bsi-075-how-do-buildings-stack-up"><em>How Do Buildings Stack Up?</em></a>)</p>
<p><img class="media-element file-default panopoly-image-original image-style-panopoly-image-original" title="Peeling paint on the second floor from interior moisture caused by positive pressure (photo by Building Science Corp., used with permission)" src="https://www.energyvanguard.com/sites/default/files/styles/panopoly_image_original/public/moisture-damage-cladding-positive-pressure-bsi-075.jpg?itok=3hu8PcX_" alt="Peeling paint on the second floor from interior moisture caused by positive pressure (photo by Building Science Corp., used with permission)" data-delta="1" /></p>
<p>The real solution here is fix the building enclosure. You can do that by installing exterior insulation that keeps the sheathing warmer or by keeping humid indoor air from leaking into the wall cavity.</p>
<h3>Don't forget the V in HVAC</h3>
<p>Homes are getting a lot more airtight these days. New homes have to get blower door tests showing they hit certain thresholds. Older homes are getting air-sealed by home performance companies. That means we have a lot more whole-house ventilation systems in use. And no matter how it's done, there's technology involved. There's design. There's variation in conditions, both interior and exterior.</p>
<p>Buildings are put to the test when it's really cold outdoors, as it has been recently with the ridiculously named Bomb Cyclone. (It sounds like a dessert at a chain restaurant.) Building enclosures fail. Heating systems fail. And ventilation systems fail. Things happen at really low temperatures that don't happen when it's a more normal cold.</p>
<p>If you're experiencing any of the cold-weather ventilation problems I described above, the first step is figuring out where things went wrong. Was it the technology? The design? The installation? Knowing some building science can help a lot as you figure it out.</p>
<p>My hope is that eventually whole-house ventilation will be accorded the status it deserves. The initials HVAC seem to accord it equal weight to heating and air conditioning, yet that's not currently the reality. But for now, I'm anxious to hear your cold weather ventilation stories and problems. What problems did I miss? What solutions have you found?</p>
<p>&nbsp;</p>
<p><strong><em>Related Articles</em></strong></p>
<p><a class="external-processed" href="https://www.energyvanguard.com/blog/57491/Why-Do-Airtight-Homes-Need-Mechanical-Ventilation"><em>Why Do Airtight Homes Need Mechanical Ventilation?</em></a></p>
<p><a class="external-processed" href="https://www.energyvanguard.com/blog/4-ways-do-balanced-ventilation"><em>4 Ways to Do Balanced Ventilation</em></a></p>
<p><a class="external-processed" href="https://www.energyvanguard.com/blog/72820/Cold-Air-Is-Dry-Air"><em>Cold Air Is Dry Air</em></a></p>
<p><a class="external-processed" href="https://www.energyvanguard.com/blog/accidental-dehumidification-a-preventable-mess"><em>Accidental Dehumidification - A Preventable Mess</em></a></p>
<p>&nbsp;</p>
<p><a id="footnote" name="footnote"></a><strong><em>Footnote</em></strong></p>
<p>&dagger; Now really, I don't have to give units for that temperature. Not because you already know it but because in the two temperature scales in common use, -40&deg; F is equal to -40&deg; C. Even the science nuts who insist on Kelvin know it's impossible ever to reach -40 K because of the <a class="external-processed" href="https://www.energyvanguard.com/blog/building-science-and-laws-thermodynamics-part-3">third law of thermodynamics</a>. And the same is true of the Rankine scale, which is to Fahrenheit what Kelvin is to Celsius and for which you should not bother creating any neural connections. Therefore, it is never necessary to give units for the temperature -40.</p>
<p>&nbsp;</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>