<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Energy Analysis: So Much to Know... | Home Energy Magazine Archive</title>
<meta name="description" content="It&#x27;s hard to wrap your head around the amount of number crunching that goes into energy analysis, and how to prioritize your time and effort when working on a p">
<meta property="article:published_time" content="2014-12-16">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"Energy Analysis: So Much to Know...","datePublished":"2014-12-16","author":{"@type":"Person","name":"Shawna Henderson"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"It&#x27;s hard to wrap your head around the amount of number crunching that goes into energy analysis, and how to prioritize your time and effort when working on a p"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2014</div><h1>Energy Analysis: So Much to Know...</h1><div class="byline">By Shawna Henderson &middot; 16.12.2014</div></div>
<div class="article-body"><p>It's hard to wrap your head around the amount of number crunching that goes into energy analysis, and how to prioritize your time and effort when working on a project. There are energy modelling tools that can be used that make it easier, but in a lot of cases, the easier the modelling tool is to use, and the less actual, real-world performance testing data you input, the more likely the result will be a ball-park figure that doesn't relate to actual energy usage, or actual heating or cooling loads.</p>
<p>Here's a good example from Jeremy Begby's <a title="Air Leakage and Heat Loss Calculations" href="http://www.ie3media.com/building-envelope-really-matter-heat-loss-calculation/" target="_blank">November 17, 2014 blog post</a> at IE3. He ran a comparison in <a title="Wrightsoft HVAC Design Software" href="http://www.wrightsoft.com/" target="_blank">WrightSoft</a> (one of the industry's standard software for heat loss/heat gain calculations) using a real-world example. In the first run, they used the default 'loose' air leakage rate, and in the second run, they used the actual blower door test results (single point method). The results were dramatically different:</p>
<ul>
<li>The heating load using the blower door results was 1.4 times higher than when the software's generic 'loose' envelope rating was applied.</li>
<li>The cooling load was another 3/4 ton higher using the blower door test results.</li>
<li>While infiltration accounted for 36% of the total heating and cooling load using the 'loose' envelope rating native to the software, the blower door test results indicated that infiltration made up a whopping 64% of the total load.</li>
</ul>
<p>The estimate not only undersizes the equipment significantly, but also understates the importance of improving the building envelope when upgrading the HVAC systems in a house. Using real-world data points like blower door tests becomes much more important as you start to approach low/zero energy space conditioning and water heating targets in existing housing.</p>
<p>For example:</p>
<p>Last month, I wrote an article for <a title="Passive Solar at Home" href="http://oilandenergyonline.com/passive-solar-at-home/" target="_blank">Oil and Energy Magazine</a> that looked at passive solar design, and I sketched out some of the ways that adding indirect gain in the form of an attached sunspace or closed-in porch can improve the building envelope. I don't model a sunspace addition in WrightSoft, instead, I build out the house-as-is model, ideally using the blower door test results. I typically cross-reference that with a monthly energy use model built in <a title="Hot2000 Energy Modelling Software" href="http://www.nrcan.gc.ca/energy/software-tools/7421" target="_blank">Hot2000</a> (because I'm Canadian, eh? Plus, I've been using it for over two decades, and can consistently get within &plusmn;10% of actual energy use).</p>
<p>Taking the as-is model, I run several scenarios for envelope improvements (first air sealing reductions, then additional insulation, then window replacements).</p>
<p>Then I model the proposed sunspace design using an excel sheet that I built out a billion years ago based on manual heat loss/heat gain protocols. I have it set up so it gives me monthly gain/loss totals for the sunspace, so I can see what I need to do to reduce monthly losses and when I need to incorporate shading or increase overhang sizes. I also calculate the heat loss 'credit' the house achieves with the buffering effect associated with the reduced area of wall/foundation area that is exposed to the elements and seasonal temperature extremes. Here's part of what that analysis looks like, this one with a wormy bit of ductwork in the top of an attached greenhouse for heat (but not air) transfer between the food- (and moisture-) producing greenhouse and the living space (click on the image for a full, larger PDF):</p>
<p style="text-align: right;"><a href="http://www.homeenergy.org/files/pdf/Greenhouse_page.pdf"><img style="float: none; margin-left: 10px; margin-bottom: 10px;" src="https://cdn.shopify.com/s/files/1/0227/3381/files/18_Nov_blog_1024x1024.png?1372" alt="" width="598" height="334" border="0" /></a></p>
<p>In addition, I do seasonal shading modelling when there is southwest and/or west-facing glass to make sure that there will be no sneaky overheating in the summer months I especially like <a title="Sustainable By Design Solar Modelling Tools" href="http://susdesign.com/tools.php" target="_blank">this suite of tools </a>for solar design modelling from Sustainable By Design, out of Washington state.</p>
<p>The only thing missing in my analysis is real-world monitoring. I follow up to find out what energy bills are when I can, and there is a good correlation between the model and the actual use, where the work was completed as specified (that's another topic for discussion...). In an ideal world, clients would jump at paying for the privilege to be monitored. But, mainly, they just pay me for consulting.</p>
<p>&nbsp;</p>
<p>This post originally appeared on the Blue House Energy blog, 18 November 2014.</p>
<p>&nbsp;</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>