<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Increased Ventilation Rates in Office Buildings Can Bring Billions of Dollars in Savings | Home Energy Magazine Archive</title>
<meta name="description" content="Current standards for U.S. offices require approximately 8 liters per second (L/s) of outdoor air ventilation per person. Providing twice as much ventilation wo">
<meta property="article:published_time" content="2011-10-31">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"Increased Ventilation Rates in Office Buildings Can Bring Billions of Dollars in Savings","datePublished":"2011-10-31","author":{"@type":"Person","name":"Allan Chen"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Current standards for U.S. offices require approximately 8 liters per second (L/s) of outdoor air ventilation per person. Providing twice as much ventilation wo"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2011</div><h1>Increased Ventilation Rates in Office Buildings Can Bring Billions of Dollars in Savings</h1><div class="byline">By Allan Chen &middot; 31.10.2011</div></div>
<div class="article-body"><p>
	Current standards for U.S. offices require approximately 8 liters per second (L/s) of outdoor air ventilation per person. Providing twice as much ventilation would reduce sick building syndrome symptoms (SBS) and absences, improve work performance, and provide billions of dollars in annual economic benefits in the U.S., according to a recent study from the Lawrence Berkeley National Laboratory.</p>
<p>
	A second study found that four remedial measures in U.S. offices&mdash;increasing low ventilation rates, improving temperature controls so that offices don&#39;t get too hot in winter, performing dampness and mold remediation, and adding economizers&mdash;would reduce adverse health effects and health care costs, decrease absence rates, improve thermal comfort, and improve work performance. The projected societal economic benefits of non-overlapping combinations of these remedial measures range from $17 billion to $26 billion per year.</p>
<p>
	These are among the conclusions of scientists at Berkeley Lab&#39;s Environmental Energy Technologies Division reporting the results of studies in two recently published journal articles.</p>
<h3>
	Two Studies Examine Costs and Benefits</h3>
<p>
	Two studies describing the results were published in the peer-reviewed journals <em>Indoor Air</em>, and <em>Building and Environment</em>.</p>
<p>
	The paper in <em>Indoor Air</em> estimates the benefits of selected improvements in indoor environmental quality (IEQ) in U.S. offices when the base case is the existing level of IEQ in the stock of U.S. office buildings. They studied four improvements:</p>
<ul class="bullets">
	<li>
		Increasing ventilation rates when they are below 10 or 15 liters/second (L/s) per person, (the current major standard in the U.S. specifies 8.3 L/s per person; 10 L/s is prevalent in other countries).</li>
	<li>
		Adding outdoor air economizers and controls where absent. Economizers are control systems that increase the supply of outdoor air (the ventilation rate) above a minimum value when the additional ventilation will reduce the energy costs of air conditioning.</li>
	<li>
		Avoiding office overheating&mdash;eliminating winter indoor temperatures greater than 23&deg;C (73&deg;F)&mdash;accomplished through adjustments in thermostat setpoints and other measures.</li>
	<li>
		Reducing dampness and mold problems&mdash;accomplished through better maintenance to prevent and fix water leaks, changes in design and construction practices, and improved humidity control systems in some buildings within hot and humid climates.</li>
</ul>
<p>
	The authors created scenarios and evaluated the impacts of improving existing IEQ conditions with equations derived from research on how IEQ parameters affect SBS health symptoms, absence, and work performance. They also used EnergyPlus, a building simulation model developed by Berkeley Lab, to estimate how the addition of economizers would affect ventilation rates and building energy use.</p>
<p>
	&quot;The estimates of health benefits rely on dozens of studies of the relationship of IEQ with health, absence, and office work performance,&quot; says William Fisk, the principal investigator and head of the Indoor Environment Department. The benefits from these four improvements in office building IEQ are the result of small increases in work performance, reductions in absence, and decreases in health care costs spread over a large population of workers.</p>
<p>
	&quot;The estimated annual benefits of increased ventilation rates (increased outdoor air supply) in offices are as high as $22 billion,&quot; says Fisk, &quot;with annual energy costs less than $0.1 billion.&quot; The addition of economizers was particularly attractive method of increasing ventilation rates. Projected net benefits are $12 to $22 billion, annual energy cost savings are $0.2 billion, and annualized implementation costs are also $0.2 billion, according to the research.</p>
<p>
	The study found that the estimated benefit of avoiding office overheating is $3.4 billion. Avoiding over-heating prevents 7.7 million weekly sick building syndrome symptoms during winter, improves winter time work performance on average by 0.2%, reduces winter dissatisfaction with thermal comfort by 12% among 40.4 million workers, and saves energy (not quantified in this study). The annual implementation cost is estimated at less than $0.4 billion.</p>
<p>
	The estimated annual benefit of reducing dampness and mold in offices is $0.5 billion, resulting from the elimination of 1.5 million days of absence.</p>
<h3>
	Focus on Ventilation Rate Changes</h3>
<p>
	The second study, appearing in the journal <em>Building and Environment,</em> estimates the benefits of increasing ventilation rates in U.S. offices using a base case that assumes that all existing offices have the minimum ventilation rate prescribed in the leading U.S. ventilation standard. The paper is called &quot;Changing Ventilation Rates in U.S. Offices: Implications for Health, Work Performance, Energy, and Associated Economics.&quot;</p>
<p>
	A body of prior research has shown that higher ventilation rates decrease indoor air pollutant levels, improve satisfaction with indoor air quality, lower SBS symptoms in office workers, and improve work performance. Some research also suggests that lower absence rates are linked to higher ventilation rates (VRs).</p>
<p>
	The study conducted by Fisk, Douglas Black of Berkeley Lab, and Gregory Brunner of the U.S. Environmental Protection Agency, assumed a baseline ventilation rate in the U.S. stock of office buildings of 8 liters/second per person (8 L/s), which is slightly below the current ventilation rate recommended by ASHRAE (Association of Heating, Refrigeration, Air Conditioning Engineers). Eight liters of air per second is about 16 cubic feet per minute. ASHRAE sets voluntary minimum standards for buildings, and ventilation standards are designed to prevent high concentrations of indoor pollutants.</p>
<p>
	Two scenarios assumed ventilation rates increased, from 8 to 10 L/s per person and from 8 to 15 L/s per person. The third scenario assumed ventilation rates decreased from 8 to 6.5 L/s per person. In a fourth scenario with an 8 L/s per person minimum ventilation rate, they added economizers to the 50 percent of U.S. office floor space whose buildings do not have them.</p>
<p>
	The result showed that with a 25 percent increase in ventilation rate to 10.0 L/s per person, the total economic benefit was $13.0 billion, and the estimated annual energy cost was $0.05 billion. The estimated benefits include prevention of SBS symptoms in half a million workers, elimination of 9.4 million days of short-term absence, and an average 0.3% increase in work performance.</p>
<p>
	With a 90 percent increase in ventilation rate to 15.0 L/s per person, the research showed a total benefit of $37.5 billion, at an estimated annual energy cost of $0.19 billion. The increased ventilation rate prevented SBS symptoms in 1.4 million workers, eliminated 30 million days of short-term absence, and increased work performance on average by 0.9%.</p>
<p>
	With a minimum ventilation rate of 8 L/s per person, adding economizers to buildings that don&#39;t have them was projected to save $0.32 billion in energy costs each year. In this scenario, the measure prevented SBS symptoms in 1.2 million workers, prevented 28 million days of short-term absence, and increased average work performance by 1.6%. The total annual economic benefit is an estimated $32.9 billion.</p>
<p>
	The benefits are again the result of small increases in work performance, reductions in absence, and decreases in health care costs spread over a large population of workers.</p>
<p>
	&quot;Our study shows that the widespread benefits of increasing ventilation rates in office buildings far outweigh the energy costs by an order of magnitude, says Fisk, &quot;and increasing the use of economizers in more commercial buildings would retain the benefits of higher VRs as well as result in energy savings.&quot;</p>
<p>
	Fisk cautions that there are several uncertainties in this study. &quot;Our understanding of how ventilation rate affects health, performance, and absence is the main source of uncertainty.</p>
<p>
	&quot;The value of this study to building owners and energy managers, architects and engineers, and policy makers is that, although there are uncertainties in the absolute magnitude of health benefits and energy costs, the study has shown that the economic benefits from improved health, reduced absenteeism, and improved work performance are far higher than the implementation cost.&quot;</p>
<p>
	&quot;Most importantly,&quot; Fisk concludes, &quot;there are opportunities to improve the health of building occupants and save on costs while reducing energy use simultaneously.&quot;</p>
<p>
	&nbsp;</p>
<p>
	<em><strong>Allan Chen</strong> is the leader of the Communications Office in the<a href="http://eetd.lbl.gov/"> Environmental Energy Technologies Division</a> at Lawrence Berkeley National Laboratory in Berkeley, California. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>