<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>My Energy Upgrade California&amp;mdash;The Numbers Are In | Home Energy Magazine Archive</title>
<meta name="description" content="Here are the final numbers for my Energy Upgrade California home retrofit.
&amp;nbsp;
Table 1. Air Leakage (CFM50)
&amp;nbsp;
Test-in air leakage&amp;nbsp; &amp;nbsp; &amp;nbsp;&amp;nb">
<meta property="article:published_time" content="2014-07-10">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"My Energy Upgrade California&amp;mdash;The Numbers Are In","datePublished":"2014-07-10","author":{"@type":"Person","name":"Jim Gunshinan"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Here are the final numbers for my Energy Upgrade California home retrofit.
&amp;nbsp;
Table 1. Air Leakage (CFM50)
&amp;nbsp;
Test-in air leakage&amp;nbsp; &amp;nbsp; &amp;nbsp;&amp;nb"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2014</div><h1>My Energy Upgrade California&amp;mdash;The Numbers Are In</h1><div class="byline">By Jim Gunshinan &middot; 10.07.2014</div></div>
<div class="article-body"><div>Here are the final numbers for my Energy Upgrade California home retrofit.</div>
<div>&nbsp;</div>
<div><strong>Table 1. Air Leakage (CFM<sub>50</sub>)</strong></div>
<div>&nbsp;</div>
<div>Test-in air leakage&nbsp; &nbsp; &nbsp;&nbsp;Test-out air leakage</div>
<div>1,850&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;1,530</div>
<div>&nbsp;</div>
<div><strong><span style="line-height: 1.5em;">Table 2. Duct Leakage&nbsp;</span></strong></div>
<div>&nbsp;</div>
<div>Test-in duct leakage&nbsp; &nbsp;*Test-out duct leakage</div>
<div>22%&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;10%</div>
<div>&nbsp;</div>
<div><span style="font-size: 10px;">*Note: The duct leakage is a percentage of the rated flow of the air handler. The measured air flow at the return grill was somewhat lower, so the percent leakage was actually higher.&nbsp;</span></div>
<div>&nbsp;</div>
<div><span style="line-height: 1.5em;">According to the EnergyPro software used in the Energy Upgrade California (EUC) program, the air sealing, insulation blown into our exterior walls, and the duct sealing achieved a total of 23% energy savings; this was enough to quality for a rebate from PG&amp;E that covered 40% of the costs for our project. I have been assured the check is working its way though the system to our mailbox.</span></div>
<div>&nbsp;</div>
<div><span style="line-height: 1.5em;">Jason Deshasier from Stewart Heating and Air did the duct sealing and installed the bathroom fan. Jason spent some time sealing up the plenum by cutting holes in it, brushing on a lot of mastic on the inside leak areas, and then sealing the access holes. At the Energy Out West conference this year, I learned from Bruce Manclark that sealing leaks in a duct system close to the plenum, where the air flow is the highest, has a bigger pay off than sealing around registers, for example, where the air flows are much diminished.</span></div>
<div>&nbsp;</div>
<div>I did the air sealing, and was a little disappointed that I only shaved of 320 CFM. I think most of that was due to my installing a Chimney Balloon in our fireplace. Brian Stevens, our test-out auditor from Energuy, pointed out some leaks that I missed: the cabinet and vent pipe above the kitchen range hood that connects to the attic and at the doorway to the dining room there was a gap connected to the crawlspace where a door used to hang.</div>
<div>&nbsp;</div>
<div>Michele and I are very happy with the work done on our house, and working with Bill Stewart and his crew; our energy advisor Scott Mellberg of Populus, LLC; and Energuy&rsquo;s Richard Cunningham (test-in auditor) and Brian Stevens (test-out auditor) was a pleasure. Bill, Scott, and Brian were all at our house for the test out, along with our dog Cooper, Tom White, <em>Home Energy</em> publisher, and Kate Henke, our designer. Kate took lots of photos that we will use in an article early next year. The atmosphere was festive, and it was great to see the contractor, auditor, and advisor all getting along and respecting one another. And when Brian pointed out a new rule requiring a two-inch clearance around gas water heater flues, Bill got on top of the water heater closet with a hand saw and cut out a bigger hole for the flue.&nbsp;</div>
<div>&nbsp;</div>
<div>Bill shared some horror stories&mdash;bucket of mastic falling through the ceiling onto a brand-new white carpet and antique table, for example&mdash;from past jobs and Brian kept things light with his good humor and some auditing horror stories&mdash;somehow this involved his young children at home. Brian was very thorough. He documented every measurement and test with an iPad Mini.</div>
<div>&nbsp;</div>
<div>Michele and I were happy that 40% of the costs of our retrofit was covered through EUC. But if I were a typical homeowner and not the editor of <em>Home Energy</em>, it would have been difficult for someone to convince me to put in the time and the inconvenience and the 60% of the cost not covered in the rebate for a tighter, more efficient house. Plus, we were living pretty efficiently already, in a climate with hot summers but mild winters. Our gas and electric bill last month was only $38.75. It gets over $100 for a few months and peaks at about $150 mid-December to mid-January&mdash;more than $100 for heating&mdash;and we are looking forward to seeing how much we&rsquo;ve cut our gas use for heating. The idea of an energy upgrade should be much more appealing though to the homeowner, perhaps with a few teenagers at home, who uses a lot more energy.</div>
<div>&nbsp;</div>
<div>Wearing my homeowner hat, I&rsquo;m happy about the new bathroom fan that is very quiet and automatic, and it felt good seeing the crawlspace covered. When we get our first heating bill next winter that will also make me happy. And the house is quieter. Jason moved the furnace filter from the air handler to the return plenum, so it is much easier to change the filter and much less likely that I&rsquo;ll come crashing through the ceiling. Now that I don&rsquo;t have to get up there to change the filter I may never see the inside of the attic again&mdash;until the day when we swap out our ducted system for a mini-split heat pump, anyway.</div>
<div>&nbsp;</div>
<div>The whole process of our retrofit took several weeks and Michele or I had to be home several days during the week all together. It was noisy at times and disruptive. The wall insulation made a bunch of drywall nails pop inside! The guys from McHale&rsquo;s Environmental Insulation, who sealed our crawl and blew in our wall insulation, are coming out next week to fix the nail pops. But that&rsquo;s another day one of us has to be home.</div>
<div>&nbsp;</div>
<div>As an energy geek, I love the fact that our walls are now totally insulated and our duct system is more efficient. &nbsp;And I&rsquo;m one of those people who feel some responsibility to the community and the planet to live more sustainably.</div>
<div>&nbsp;</div>
<div>I am really pulling for contractors like Stewart Heating and Air and other businesses marketing, selling, and doing the often dirty and difficult work of home performance. Bill&rsquo;s company is doing well, but we need more of them. I understand the frustration that business owners have with the amount of paper work and the changing rules for energy efficiency programs. Policy makers and program managers have their jobs to do as well. Not much would happen in the home building and renovation industry without some push from a higher authority&mdash;and I don&rsquo;t mean the market. But we have a ways to go to make home performance work easy for the homeowner and the home performance contractor. I think that should be a goal at every level of our industry.</div>
<div>&nbsp;</div></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>