<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>New Duct Sizing Calculator Available from ASHRAE | Home Energy Magazine Archive</title>
<meta name="description" content="A new duct sizing calculator from ASHRAE and the Air Distribution Institute (ADI) allows HVAC air distribution system designers to more accurately size ducts, e">
<meta property="article:published_time" content="2016-12-20">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"New Duct Sizing Calculator Available from ASHRAE","datePublished":"2016-12-20","author":{"@type":"Person","name":"Jodi Scott"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"A new duct sizing calculator from ASHRAE and the Air Distribution Institute (ADI) allows HVAC air distribution system designers to more accurately size ducts, e"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2016</div><h1>New Duct Sizing Calculator Available from ASHRAE</h1><div class="byline">By Jodi Scott &middot; 20.12.2016</div></div>
<div class="article-body"><p>A new duct sizing calculator from ASHRAE and the Air Distribution Institute (ADI) allows HVAC air distribution system designers to more accurately size ducts, especially flex ducts under varying amounts of compression, based on research results.</p>
<p>The Duct Size Calculator is a quick reference tool for approximating duct sizes and equivalent sizes of sheet metal duct vs. flexible duct. The calculator uses information from ASHRAE Research Project 1333, HVAC Duct Efficiency Measures, and was developed with funding support from ASHRAE and ADI. ASHRAE Technical Committee 5.2, Duct Design, sponsored the project.</p>
<p>&ldquo;While the calculator resembles a wheel type ductulator similar to those used during the days of slide rules, it incorporates three new fields for equivalent duct sizing,&rdquo; Chris Van Rite, developer of the calculator, said. &ldquo;These new fields help demonstrate the significant loss of airflow due to improper installation of flexible ducts.&rdquo;</p>
<p>The calculator includes fields for 4, 15, and 30 percent compression in flexible ducts.&nbsp; Van Rite notes that the calculations used to create these size references are based on straight line compression as performed in the laboratory on a flat surface.&nbsp; Field installed flexible ducts with bends, kinks, and excessive lengths will have additional resistance, which will result in diminished airflow.&nbsp;</p>
<p>&ldquo;The use of this tool allows duct designers to account for less than optimum installation and gives a more accurate design to installed performance correlation,&rdquo; Van Rite said.&nbsp;</p>
<p>ASHRAE research has quantified the effects of compression (not stretching) flexible duct, which increases the roughness and therefore the friction loss inside a flexible duct. Airflow testing follows protocols prescribed by ANSI/ASHRAE Standard 120-2008, <em>Method of Testing to Determine Flow Resistance of HVAC Ducts and Fittings</em>.&nbsp;</p>
<p>Testing at Lawrence Berkeley National Laboratory and at Texas A&amp;M University, along with data analysis by Tennessee Technical University, has quantified the adverse effects of compression on airflow. Those correlations agreed closely with the equations published in Chapter 21 of the 2013 ASHRAE Handbook, Fundamentals, so the equations were used to create the new calculator, he said.</p>
<p>The Duct Size Calculator features inch-pound (I-P) units on one side and the International System of Units (SI) on the other.</p>
<p>The calculator can be purchased at <a href="http://www.techstreet.com/ashrae" target="_blank">www.ashrae.org/bookstore</a>.</p>
<p>&nbsp;</p>
<p><strong>Jodi Scott</strong> <em>is the public relations manager for ASHRAE. This blog originally appeared on the ASHRAE News website <a href="https://www.ashrae.org/news" target="_blank">here</a>.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>