<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>New Study Dispels Myth That Leaks In Interior Ductwork Do Not Contribute to Home Energy Loss | Home Energy Magazine Archive</title>
<meta name="description" content="February 26, 2018 &amp;ndash; Comfort Institute today released finding from a new study that indicates leaks in ductwork located in conditioned space can have a sig">
<meta property="article:published_time" content="2018-02-23">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"New Study Dispels Myth That Leaks In Interior Ductwork Do Not Contribute to Home Energy Loss","datePublished":"2018-02-23","author":{"@type":"Person","name":"Brad Brenner"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"February 26, 2018 &amp;ndash; Comfort Institute today released finding from a new study that indicates leaks in ductwork located in conditioned space can have a sig"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2018</div><h1>New Study Dispels Myth That Leaks In Interior Ductwork Do Not Contribute to Home Energy Loss</h1><div class="byline">By Brad Brenner &middot; 23.02.2018</div></div>
<div class="article-body"><p>February 26, 2018 &ndash; Comfort Institute today released finding from a new study that indicates leaks in ductwork located in conditioned space can have a significant impact on energy savings. The study, conducted by Comfort Institute in combination with the Greater Cincinnati Energy Alliance (GCEA), showed that the amount of conditioned air seeping through the building envelope and escaping to the outside of the home was reduced by an average of 11.4% after the ducts were effectively sealed. Energy modeling conducted by the Greater Cincinnati Energy Alliance showed an average total heating and cooling cost of $2,010 per year, with $202 per year in savings or a 10% reduction in energy costs.</p>
<p>&ldquo;We now have some initial data which contradicts the common opinion that duct sealing only saves energy if the leaky ducts are located in unconditioned spaces,&rdquo; said Rob McCracken, Director of Operations for GCEA. &ldquo;We can begin to see that, based on individual home situations, homes with duct systems located inside the house can see a reduction in energy consumption between 5 percent to 15 percent.&rdquo;</p>
<p>&ldquo;There is an erroneous belief among many building professionals that leaks within ductwork located inside the home, have little effect on overall energy use,&rdquo; said Comfort Institute co-founder Brendan Reid. &ldquo;Earlier studies only addressed the impact of sealing duct leaks which were readily accessible for hand sealing &ndash; those in unfinished basements. What those studies neglected to evaluate was the impact of sealing the hidden, inaccessible duct leaks &ndash; which routinely do leak to outside.&rdquo; The aerosol sealant locates and seals leaks throughout the air distribution system.</p>
<p>In the joint study, 11 Cincinnati-area homes with duct systems located inside the thermal boundary had their ducts sealed using Aeroseal, a highly effective aerosol-based patented duct sealing technology. Duct sealing was the only procedure conducted in these homes. Multiple tests, including blower door tests administered before and after the duct sealing processes were completed, were used to determine the amount of conditioned air escaping through the building envelope. Blower door tests before &amp; after the duct sealing measured whole house CFM50 leakage reductions, averaging 11.4% or 347 CFM50.</p>
<p>According to Reid, in one home, where aerosealing the ductwork reduced overall building envelope leakage by 10%, an analysis showed the duct sealing resulted in a 16% reduction in heating and cooling costs.</p>
<p>&ldquo;The results of this study show that duct leakage not only impacts the air being distributed within the duct system itself, but also contributes to air leakage through the building envelope &ndash; and all of that can have a significant impact on a homeowner&rsquo;s monthly energy bills,&rdquo; said Reid.</p>
<p>In the study, two story homes showed greater reductions in envelope leakage than single story homes, presumably due to the great amount of openings in the thermal envelope. This data confirms that ducts &ldquo;inside the house&rdquo; are often connected to outside. For more information or a white paper on the Comfort Institute study visit <a href="http://www.comfortinstitute.org">www.comfortinstitute.org</a>.</p>
<p><em>For more information on aeroseal duct sealing technology visit www.aeroseal.com</em>.</p>
<p>About Greater Cincinnati Energy Alliance: The Greater Cincinnati Energy Alliance is a nonprofit organization with a mission to facilitate investment in energy efficiency and renewable energy projects for the purpose of reducing carbon emissions. Visit: www.greatercea.org for more information.</p>
<p>About Comfort Institute: Comfort Institute Inc. (CI) is an international indoor comfort research, training and consumer protection organization based in Centerville, Ohio with trainers and offices located throughout the United States and Canada. Visit www.comfortinstitute.org for more information.&nbsp;</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>