<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Out of Control Attic Fans | Home Energy Magazine Archive</title>
<meta name="description" content="Never underestimate lessons learned while out in the field. Just last week, Pure Energy Coach LLC found in two low-income weatherization jobs that attic fans ca">
<meta property="article:published_time" content="2011-09-06">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"Out of Control Attic Fans","datePublished":"2011-09-06","author":{"@type":"Person","name":"A. Tamasin Sterner"},"publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Never underestimate lessons learned while out in the field. Just last week, Pure Energy Coach LLC found in two low-income weatherization jobs that attic fans ca"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Blog &middot; 2011</div><h1>Out of Control Attic Fans</h1><div class="byline">By A. Tamasin Sterner &middot; 06.09.2011</div></div>
<div class="article-body"><p>
	Never underestimate lessons learned while out in the field. Just last week, Pure Energy Coach LLC found in two low-income weatherization jobs that attic fans can, put simply, be out of control! The following are notes from the field, as well as recommendations for program administrators and technicians:</p>
<p>
	While doing a comprehensive quality control visit last week, our Pure Energy final inspector noted that both the atmospheric draft water heater and atmospheric draft boiler failed these safety tests:</p>
<ul>
	<li>
		Both spilled fumes for longer than one minute (the spillage tests failed)</li>
	<li>
		Both had inadequate draft pressure in the flues (the minimum draft pressure wasn&#39;t met)</li>
</ul>
<p>
	In addition to failing those tests, the negative pressure in the combustion appliance zone (CAZ) with reference to the outdoors was greater than allowed (the CAZ exceeded the maximum CAZ depressurization limit allowed) during the <em>baseline and under the worst case conditions set up.</em></p>
<p>
	Upon further investigation, the final inspector found that, not only were the typical mechanical ventilation appliances making the CAZ negative, but the <em>attic fan was on as well. </em></p>
<p>
	The attic was being ventilated to the outdoors by a typical attic fan installed in the roof. The pressure caused by the operating fan is sucking air out of the attic... and the house, and the CAZ, causing the CAZ to be under too great a negative pressure. Since every CFM of air that the fan exhausts has to come from somewhere, this negative pressure causes some of the make-up air to come down the flues rather than from the passive attic vents. The water heater and the boiler could not vent the flue gasses properly, and the fumes actually were being vented to the inside of the house. This is dangerous and unhealthy.</p>
<p>
	<strong>The reason the fan could suck air from the CAZ is because the attic was not fully separated from the house and from the basement as is required by the program, and also from BPI.</strong></p>
<p>
	So, not only does a leaky pressure boundary allow heated air to leak into the attic; moist air to leak into the attic; hot summer air to leak into the house; polluted air to leak into the house... but it also can impact the CAZ and cause CO and other pollutant poisoning.</p>
<p>
	Conclusions:</p>
<ul>
	<li>
		Attic fans can suck air down flues and cause health and safety problems for people.</li>
	<li>
		Closed windows (due to air conditioning operation), can keep mechanical ventilation make-up air from coming from the outside through windows, and make-up air must come from somewhere, and this might be down flues instead.</li>
	<li>
		Attic fans sometimes run year round due to poorly set thermostats. Sometimes the fans are on standard switches that people forget to shut off in the winter when the boiler is running.</li>
</ul>
<p>
	Recommendations for program administrators and technicians:</p>
<ul>
	<li>
		Consider checking the status of attic fans when doing the worst case CAZ depressurization set-up.&nbsp; The baseline CAZ pressure might be impacted by an operating attic fan.</li>
	<li>
		Considering turning attic fans on when checking for the worst case CAZ depressurization for the true worst case.</li>
	<li>
		Be sure to record the CAZ depressurization with and without the attic fan on.</li>
	<li>
		Educate customers about the impact of attic fans on atmospheric draft appliances.</li>
	<li>
		Be sure to fully separate the attic from the house and the CAZ.</li>
</ul>
<p>
	&nbsp;</p>
<p>
	<em>A. Tamasin Sterner is president and chief coach of Pure Energy Coach, LLC and The Pure Energy Center, based in Lancaster, Pennsylvania, and Lavina, Montana.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>